# 吉林省电力市场运营规则及配套实施细则（试行 4.1 版）二○二六年三月

吉林 · 附件 · 来源：https://nyj.jl.gov.cn/hdjl/dczj/202603/P020260317567581880021.pdf · 日期未标注 · 取回日期：2026-11-27

吉林省电力市场运营规则及配套实施细则（试行 4.1 版）二○二六年三月

总目录 1.吉林省电力市场运营规则 1 2.吉林省电力市场注册管理实施细则 30 3.吉林省电力中长期交易衔接实施细则 58 4.吉林省现货电能量市场交易实施细则 77 5.吉林省电力辅助服务（调频）市场实施细则 212 6.吉林省电力市场结算实施细则 240 7.吉林省电力零售市场管理实施细则 320 8.吉林省电力市场计量管理实施细则 354

吉林省电力市场运营规则（试行 4.1 版）

1 第一章总则第一条为规范吉林电力市场的运行及管理，构建安全有序、合理竞争、运行高效、风险可控的市场体系，实现电力交易的公开、公平、公正，保障市场成员合法权益，促进吉林电力市场的稳定、健康、有序、协调发展，助力新型电力系统建设，制订本规则。
第二条本规则依据有关现行法律法规和《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其配套文件、《关于加快建设全国统一电力市场体系的指导意见》（发改体改〔2 0 2 2〕1 1 8 号）、《关于进一步做好电力现货市场建设试点工作的通知》（发改办体改〔2 0 2 1〕3 3 9 号）、《关于进一步深化燃煤发电上网电价市场化改革的通知》（发改价格〔2 0 2 1〕1 4 3 9 号）、《关于组织开展电网企业代理购电工作有关事项的通知》（发改办价格〔2 0 2 1〕8 0 9 号）、《关于加快推进电力现货市场建设工作的通知》（发改办体改〔2 0 2 2〕1 2 9 号）、《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）、《关于进一步加快电力现货市场建设工作的通知》（发改办体改〔2 0 2 3〕8 1 3 号）、《电

2 力市场运行基本规则》（中华人民共和国国家发展和改革委员会 2 0 2 4 年第 2 0 号令）、《关于建立健全电力辅助服务市场价格机制的通知（发改价格〔2 0 2 4〕1 9 6 号）》《电力市场信息披露基本规则》（国能发监管〔2 0 2 4〕9 号）、《电力市场注册基本规则》（国能发监管规〔2 0 2 4〕7 6 号）、《国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知》（发改价格〔2 0 2 5〕1 3 6 号）等文件精神，结合吉林现货市场建设要求和电网实际运行情况编制。
第三条本规则适用于吉林省电力市场（下文简称“电力市场”）运行及管理，本规则所称电力市场专指省级电力市场。
第四条电力市场成员应当自觉维护社会主义市场经济秩序，严格遵守国家有关法律法规、电力市场规则和市场管理制度，自觉自律，不得操纵市场、损害社会公共利益和其他经营主体的合法权益。任何单位和个人不得非法干预市场正常运行。
第五条吉林省能源局是吉林省电力现货市场建设发展第一责任单位，负责统筹协调推进电力市场建设工作，电力市场运营机构、国网吉林省电力有限公司（下文简称

3“电网企业”）依据各类市场权责规定开展相关组织、实施与管理工作。吉林省能源局会同国家能源局东北监管局（下文简称“东北能源监管局”）根据职能依法履行吉林省电力市场管理职责，对经营主体交易行为、电力交易机构和电力调度机构执行市场规则的情况以及电网企业公平开放实施监管。

4 第二章电力市场成员第六条本规则所称的电力市场成员包括经营主体、电力市场运营机构和提供输配电服务的电网企业等。其中，经营主体包括参与电力市场交易的发电企业、售电企业、电力用户和新型经营主体（含新型储能企业、虚拟电厂等）；电力市场运营机构包括电力交易机构（吉林省电力交易中心有限公司）和电力调度机构（国网吉林省电力有限公司电力调度控制中心）。
第七条电力市场实行注册制度。电力交易机构根据国家有关规定建立市场注册制度，具体负责电力市场注册管理工作。经营主体进入或者退出电力市场应当办理相应的注册、注销手续。
第八条电力市场运营机构按职责负责电力市场交易、电力调度和交易结果执行，以及配套的准入注册、计量结算、信息披露等，维护电力系统的安全稳定运行。
第九条电网企业公平开放输电网、配电网，根据交易结果为经营主体提供安全、优质、经济的输配电服务，根据结算依据向经营主体结算相关费用。严格执行国家规定的输配电价，并接受相关电力监管机构的监督检查。

5 第十条经营主体当按照有关规定履行交易结果，根据交易结果使用输配电网。
第十一条电力市场应当按照国家有关规定组建电力市场管理委员会，作为独立于电力交易机构的自治性议事协调机制，对电力市场成员实施自律管理。
第十二条发电企业的权利和义务主要包括：（一）按照规则参与电能量、辅助服务等交易，签订和履行电力交易合同，按规定参与电费结算，在规定时间内可对结算结果提出异议；（二）获得公平的输配电服务和电网接入服务；（三）签订并执行并网调度协议，服从电力调度机构的统一调度，提供承诺的有效容量和辅助服务，提供电厂检修计划、实测参数、预测运行信息、紧急停机信息等；（四）依法依规提供相关市场信息，按照信息披露有关规定获得市场交易、输配电服务、信用评价、电力负荷、系统运行等相关信息，并承担保密义务；（五）具备满足参与市场化交易要求的技术支持手段；（六）法律法规规定的其他权利和义务。
第十三条电力用户的权利和义务主要包括：（一）按照规则参与电能量和辅助服务交易，签订和

6 履行电力交易合同，暂时无法直接参与市场的电力用户按规定由电网企业代理购电，其中参与批发电能量交易的用户，可以按照规则进行跨省跨区购电和省内购电；（二）获得公平的输配电服务和电网接入服务，按规定支付购电费、输配电费、线损电费、系统运行费（含辅助服务费）、政府性基金及附加等；（三）依法依规提供相关市场信息，获得电力交易和输配电服务等相关信息，并承担保密义务；（四）服从电力调度机构的统一调度，遵守电力需求侧管理等相关规定，提供承诺的需求响应服务；在系统特殊运行状况下（如事故、严重供不应求等）按照电力调度机构要求安排用电；（五）按规定支付电费，在规定时间内可对结算结果提出异议；（六）依法依规履行清洁能源消纳责任；（七）法律法规规定的其他权利和义务。
第十四条售电公司的权利和义务主要包括：（一）按照规则参与跨省跨区、省内电能量交易和辅助服务交易，提供增值服务，与用户签订零售合同，并履行合同规定的各项义务；

7（二）依法依规披露和提供信息，在政府指定网站上公示公司资产、经营状况等情况和信用承诺，依法对公司重大事项进行公告，并定期公布公司年报；（三）按照规则向电力交易机构提供代理零售用户的交易合同及电力电量需求，获得电力交易、输配电服务和代理零售用户历史用电负荷（或典型用电负荷）等相关信息，承担用户信息保密义务；（四）依法依规履行清洁能源消纳责任；（五）具备满足参与市场化交易要求的技术支持手段；（六）获得电网企业的电费结算服务；（七）拥有配电网运营权的售电公司负责提供相应配电服务，按用户委托提供代理购电服务；（八）法律法规规定的其他权利和义务。
第十五条其他经营主体根据参与的市场交易类型，享受与上述经营主体同等的权利和义务，并需满足参与现货市场的技术条件。
第十六条电网企业的权利和义务：（一）保障输变电设备正常运行；（二）根据现货市场价格信号反映的阻塞情况，加强电网建设；

8（三）为经营主体提供公平的输电、配电服务和电网接入服务，提供报装、计量、抄表、收付费等服务；（四）建设、运行、维护和管理电网相关配套系统，服从电力调度机构统一调度；（五）依法依规提供相关市场信息，并承担保密义务；向市场运营机构提供支撑现货市场交易和市场服务所需的相关数据，保证数据交互的准确性和及时性；（六）收取输配电费，代收代付电费和政府性基金及附加等，按时完成电费结算；（七）保障居民（含执行居民电价的学校、社会福利机构、社区服务中心等公益性事业用户）、农业用电供应，执行现行目录销售电价政策；单独预测居民、农业用户的用电量规模及典型用电曲线；（八）向符合规定的工商业用户提供代理购电服务，预测代理购电市场化采购电量规模及曲线；（九）依法依规履行清洁能源消纳责任；（十）法律法规规定的其他权利和义务。
第十七条电力交易机构的权利和义务主要包括：（一）向经营主体提供市场注册、信息变更和退出等相关服务。

9（二）负责中长期交易组织及合同管理，负责现货交易申报和信息发布。（三）提供电力交易结算依据以及相关服务；（四）建设、运营和维护电力交易平台和相关配套系统；（五）按照国家信息安全与保密、电力市场信息披露和报送等有关规定披露和发布信息，承担保密义务；提供信息发布平台，为经营主体信息发布提供便利，获得市场成员提供的支撑现货市场交易以及服务需求的数据等；制定信息披露标准格式，及时开放数据接口；（六）配合吉林省能源局、东北能源监管局对市场规则进行分析评估，提出修改建议；（七）监测和分析市场运行情况，记录经营主体违反交易规则、扰乱市场秩序等违规行为，向吉林省能源局、东北能源监管局及时报告并配合相关调查，依法依规实施市场干预，防控市场风险；（八）法律法规规定的其他权利和义务。
第十八条电力调度机构的权利和义务主要包括：（一）组织电力现货交易，负责安全校核、市场监测和风险防控，按照调度规程实施电力调度，保障电网安全

1 0 稳定运行；（二）合理安排电网运行方式，保障电力市场正常运行；（三）按规则建设、运行和维护电力现货市场技术支持系统（下文简称“现货技术支持系统”）；（四）按照信息披露和报送等有关规定披露和提供电网运行的相关信息，提供支撑市场化交易以及市场服务所需的相关数据，按照国家网络安全有关规定与电力交易机构进行数据交互，承担保密义务；（五）配合吉林省能源局、东北能源监管局对市场规则进行分析评估，提出修改建议；（六）配合吉林省能源局、东北能源监管局开展市场分析和运营监控，履行相应市场风险防范职责，依法依规实施市场干预，并向吉林省能源局、东北能源监管局报告，按照规则规定实施的市场干预予以免责；（七）法律法规规定的其他权利和义务。
第十九条新型独立储能经营主体的权利与义务主要包括：（一）按照规则参与电力市场交易，签订和履行批发市场交易合同和聚合服务合同，按时完成电费结算，获得

1 1 相关服务费；（二）获得公平的输电服务、电网接入服务和电费结算服务；（三）依法依规披露信息；按照规则向电力交易机构、电力调度机构提供交易电力电量需求、充放电曲线以及其他生产信息；依法依规获得市场交易、输配电服务等相关信息，承担信息保密义务；（四）服从电力调度机构的统一调度，执行相关指令和履行合同约定，提供电力辅助服务；（五）具备满足参与市场交易要求的技术支持手段，满足相关系统接入要求，与电网企业签订并网调度协议等；（六）具备功率调节或控制能力；（七）法律法规所赋予的其他权利和义务。
第二十条虚拟电厂的权利与义务主要包括：（一）按照规则参与电力市场交易，签订和履行批发市场交易合同和聚合服务合同，按时完成电费结算，获得相关服务费；（二）获得公平的输电服务、电网接入服务和电费结算服务；（三）依法依规披露和提供信息，在电力交易平台

1 2（以下简称交易平台）公示公司资产、经营状况、从业人员、场所、技术支持系统等情况和信用承诺，依法及时对公司重大事项进行公告，并定期公布公司年报；（四）按照规则向电力交易机构、电力调度机构提供签约聚合资源的交易电力电量需求、典型发用电曲线以及其他生产信息，获得市场交易、输配电服务和聚合资源的基础信息、历史用电负荷（或典型用电负荷）等相关信息，承担聚合资源信息保密义务；（五）服从电力调度机构的统一调度，执行相关指令和履行合同约定，提供电力辅助服务；（六）具备满足参与市场交易要求的技术支持手段，满足相关系统接入要求，与电网企业签订并网调度协议等；（七）具备对聚合资源的功率预测、调节或控制能力；（八）法律法规所赋予的其他权利和义务。
第二十一条其他市场成员的权利与义务按照电力市场相关规则、实施细则执行。

1 3 第三章交易类型与方式第二十二条电力市场交易类型包括电能量交易、电力辅助服务交易、容量交易等。
第二十三条电能量交易按照交易周期分为电力中长期交易和电力现货交易。电力中长期交易，是指对未来某一时期内交割电力产品或服务的交易，包含数年、年、月、旬（周）、多日等不同时间维度的交易。电力现货交易，是指通过现货交易平台在日前及更短时间内集中开展的次日、日内至实时调度之前电力交易活动的总称。
第二十四条电力辅助服务交易是指由经营主体通过市场化方式提供调频、备用等有偿电力辅助服务。
第二十五条根据新型电力系统建设需要，逐步推动建立市场化的容量成本回收机制，探索通过容量补偿、容量市场等方式，引导经营主体合理投资，保障电力系统长期容量充裕。

1 4 第四章电能量交易第二十六条电能量交易由电力市场运营机构按照电力市场运行规则集中组织实施，也可以由电力交易双方协商并在电力交易平台履行相关交易程序。
第二十七条经营主体在履行市场注册程序后，参与电能量市场交易。经营主体之间不得实行串通报价、哄抬价格以及扰乱市场秩序等行为。经营主体进行电能量交易，不得滥用市场支配地位操纵市场价格；有多个发电厂组成的发电企业进行电能量交易，不得集中报价。
第二十八条经营主体可通过由各级电力交易机构组织的电力中长期交易，形成电力中长期交易分时电量、电价合同。电力中长期交易实行单一制电量电价，经营主体基于电量价格进行市场交易。
第二十九条电力中长期交易方式主要包括双边协商和集中交易。其中集中交易包括集中竞价、挂牌交易、滚动撮合交易等。
第三十条电力现货交易采用集中优化出清的方式开展，采用分时节点电价机制进行结算。

1 5 第三十一条吉林省电力现货交易包括日前交易和实时交易。电力市场运营机构按日组织日前交易，根据经营主体日前交易申报，在考虑电网运行和物理约束的前提下，满足日前市场负荷需求和备用需求，以社会福利最大为目标，进行日前交易集中优化出清，形成日前出清结果。吉林省加快推动日前交易以市场化用户申报曲线叠加非市场化用户预测曲线为依据开展集中优化出清。实时交易中，电力市场运营机构在运行日根据经营主体申报，在机组组合基本确定的基础上，考虑电网实际运行状态和物理约束，满足超短期负荷预测和备用需求，以社会福利最大为目标，进行实时交易出清，形成实时交易出清结果。
第三十二条电能量交易应通过电力市场运营机构校核后执行。

1 6 第五章电力辅助服务交易第三十三条经营主体应当按照有关规定提供用以维护电压、频率稳定和电网故障恢复等方面的电力辅助服务。
第三十四条电力辅助服务分为基本电力辅助服务和有偿电力辅助服务。其中，基本电力辅助服务是经营主体应当无偿提供的电力辅助服务。有偿电力辅助服务是经营主体在基本电力辅助服务之外提供的其他电力辅助服务。
第三十五条吉林省按照国家有关规定确定参与辅助服务市场的准入条件，实行公平准入。
第三十六条吉林省辅助服务市场由电力调度机构组织集中开展，确定系统运行的辅助服务品种总需求，结合经营主体申报情况，采用集中竞价方式确定辅助服务提供者。
第三十七条承诺按照要求提供电力辅助服务的经营主体，在实际运行中，电力调度机构按照有关规定进行考核。

1 7 第六章电能计量与结算第三十八条经营主体应当安装符合国家标准的电能计量装置，由电能计量检测机构检定后投入使用。本规则所称电能计量检测机构，是指经政府计量行政部门认可、电能交易双方确认的电能计量检测机构。
第三十九条电能计量检测机构对电能计量装置实行定期校核。经营主体可以申请校核电能计量装置，经校核，电能计量装置误差达不到规定精度的，由此发生的费用由该电能计量装置的产权方承担；电能计量装置误差达到规定精度的，由此发生的费用由申请方承担。
第四十条参与电能量交易的经营主体，应当明确各自电能计量点。电能计量点位于经营主体与电网企业的产权分界点，产权分界点不能安装电能计量装置的，由双方协商确定电能计量点。法定或者约定的计量点计量的电能作为电费结算的依据。经营主体以计量点为分界承担电能损耗和相关责任，国家另有规定的除外。
第四十一条电网企业应当建立并维护电能计量数据库，并按照有关规定向经营主体公布相关的电能计量数据。
第四十二条电力市场结算包括电能量交易结算、电力

1 8 辅助服务交易结算、容量交易结算等。
第四十三条电网企业和电力调度机构负责向电力交易机构提供相关数据，电力交易机构负责提供电力市场交易结算依据和服务，电网企业受经营主体委托提供相关电费结算服务。当市场运行出现异常、政策调整、差错等特殊情况，市场结算需要重新调整，由电网企业依照相关规定开展电费追退补。
第四十四条电力市场成员应当按照政策要求和电力市场运行规则规定的电费结算方式和期限结算电费。

1 9 第七章系统安全第四十五条经营主体应当执行有关电网运行管理的规程、规定，服从统一调度，加强设备维护，按照并网协议配备必要的安全设施，提供电力辅助服务，维护电力系统的安全稳定运行。
第四十六条电力市场运营应以确保电力安全、供热安全为前提，不得影响居民供热质量且必须满足东北电网、吉林电网系统安全稳定运行相关规定。
第四十七条电力调度机构应当严格执行电力调度规定，合理安排系统运行方式，及时预报或者通报影响电力系统安全运行的信息，防止电网事故，保障电网运行安全。负责电力市场交易的安全校核，并公布校核方法、参数。根据电力供需形势、设备运行状况、安全约束条件和系统运行状况，统筹安排电力设备检修计划。电力并网运行管理规定及实施细则由电力监管机构制定。
第四十八条电力市场技术支持系统建设应当符合规定的性能指标要求，具备能量管理、交易管理、电能计量、结算系统、合同管理、报价处理、市场分析与预测、交易信息、监管系统等功能。

2 0 第四十九条电力市场运营机构负责管理和维护电力市场技术支持系统，保障电力市场运营所需的交易安全、数据安全和网络安全。电力市场技术支持系统建设应当符合规定的性能指标要求，以电力市场运行规则为基础，统一规划、统一设计、统一管理、同步实施、分别维护，根据电力市场发展的需要及时更新。
第五十条经营主体可根据业务需要建设相应的信息化发售电业务平台。对于接入电力市场技术支持系统的售电公司技术支持系统，需提供安全等级报告和著作权证书，同时要符合相关的信息化管理要求和数据接口规范要求。

2 1 第八章市场风险防控和监管第五十一条国家发展改革委、国家能源局会同有关部门对吉林省电力市场依职责开展市场监管，引导市场价格运行在合理区间。吉林省电力市场应建立健全电力市场风险防控机制，防范市场风险，保障电力系统安全和市场平稳运行，维护经营主体合法权益和社会公共利益。
第五十二条电力监管机构根据维护电力市场正常运作和电力系统安全的需要，制定电力市场暂停、中止、恢复等干预规则，规定电力市场干预措施实施条件和相关处理方法。
第五十三条电力市场运营机构按照“谁运营、谁防范，谁运营、谁监控”的原则，履行市场监控和风险防控责任，对市场依规开展监测，接受电力监管机构监管。市场成员应共同遵守并按规定落实电力市场风险防控职责。电力市场运营机构负责对经营主体违反公平竞争原则、损害市场公共利益、扰乱市场秩序等行为进行识别，并开展市场力检测与缓解。根据市场运行需要和技术条件，市场力检测方法主要采用市场结构分析、行为测试和影响测试中的一项或多项，市场力缓解措施主要包括事前、事中、

2 2 事后措施中的一项或多项。
第五十四条任何单位和个人不得非法干预电力市场正常运行，不得实施地方保护、市场分割、指定交易、区域壁垒等妨碍统一市场和公平竞争的政策。

2 3 第九章信息披露第五十五条信息披露应当遵循“安全、及时、真实、准确、完整、易于使用”的原则。信息披露主体应严格按照要求披露信息，并对其披露信息的真实性、准确性、完整性、及时性负责。
第五十六条经营主体、电网企业应当按照有关规定向电力市场运营机构提供信息。电力市场运营机构在确保信息安全基础上，定期向经营主体和社会公众按要求披露电力市场运行信息。
第五十七条电力监管机构制定电力市场信息披露规则并监督实施。

2 4 第十章争议处理第五十八条本规则所指争议主要是指经营主体之间的下列争议：（一）经营主体之间的纠纷包括但不限于合同纠纷、经济纠纷、隐私保密纠纷；（二）经营主体与电力市场运营机构之间的纠纷包括但不限于经营主体对市场组织、交易执行、结算与事后认定等方面的行为进行质疑，或拒不执行电力市场运营机构指令等；（三）其他方面的争议。
第五十九条电力交易发生争议时，经营主体可自行协商解决，协商无法达成一致时可提交吉林省能源局、东北能源监管局调解处理，也可向人民法院提起诉讼。
第六十条经营主体应按照以下规定时间提出争议调解申请：（一）对于市场价格、结算依据中的电量或金额有争议的，应在电力市场运营机构给出查询回复后的 1 0 个工作日内以书面方式提出。（二）对于结算凭证中的电量或金额有争议的，应在

2 5 电网企业给出结算查询回复后的 1 0 个工作日内以书面方式提出。（三）对于其他争议，市场成员应在事件发生之日起 2 年内提出。经营主体有义务为省能源局、东北能源监管局提供争议处理所需的数据和材料。承担调解工作的相关人员应遵守保密规定，不得泄露因调解工作知悉的商业秘密。

2 6 第十一章法律责任第六十一条电力市场运营机构违反本规则规定，有下列情形之一的，按照《电力监管条例》第三十三条的规定处理：（一）不按照本规则及配套规则规定组织交易的；（二）未经电力监管机构审定同意，擅自出台交易细则开展相关电力市场活动的；（三）擅自执行未按法定权限、程序制修订的规则的；（四）其他违反本规则规定且造成社会不良影响的。
第六十二条任何单位和个人扰乱电力市场运营机构的秩序且影响电力市场活动正常进行，或者危害电力市场及相关技术支持系统安全的，按照有关规定处理；构成犯罪的，依法追究刑事责任。

2 7 第十二章附则第六十三条本规则由吉林省能源局、东北能源监管局负责解释，与国家最新政策、文件规定不符的，从其规定。
第六十四条本规则涉及的相关免责条款包括：（一）电网企业输配电业务属于监管业务，依法接受监管，不承担市场运行相关的经济责任；（二）不可抗力引发的发输变电设备异常，造成其他市场成员经济损失的，其设备所属的相关方不承担经济责任。不可抗力指对市场和电力系统有严重影响的不能预见、不能避免并不能克服的客观情况；（三）出现市场异常情况时，电力市场运营机构按本规则及其他实施细则对市场进行干预予以免责。

2 8 名词解释（一）电能量市场：以电能量为交易标的物的市场。（二）安全校核：对检修计划、发用（充放）电计划、市场出清结果和电网运行方式等内容，从电力系统运行安全角度分析的过程。分析方法包括静态安全分析、暂态稳定分析、动态稳定分析、电压稳定分析等。（三）市场监测：对发电企业、新型经营生产及运行情况、电网运行状态、用户用电行为等运行情况，以及交易组织、交易行为等市场运营情况进行监视的行为。（四）市场出清：电力市场根据市场规则，通过竞争确定交易量、价。（五）信息披露：指向能源监管机构、市场成员（不含电力市场运营机构）及社会公众等发布电力市场相关信息的过程。（六）运行日（D）：为实际执行日前市场交易计划的自然日。

吉林省电力市场注册管理实施细则（试行 4.1 版）

目录 1 总述........................................................................................................................................................................1 2 适用范围...............................................................................................................................................................1 3 引用文件...............................................................................................................................................................1 4 名词解释...............................................................................................................................................................2 5 总则........................................................................................................................................................................2 6 基本条件...............................................................................................................................................................3 6.1 总体要求..................................................................................................................................................3 6.2 发电企业基本条件...............................................................................................................................3 6.3 电力用户基本条件...............................................................................................................................4 6.4 售电公司基本条件...............................................................................................................................4 6.5 新型储能主体基本条件......................................................................................................................5 6.6 虚拟电厂基本条件...............................................................................................................................5 6.7 其他新型经营主体基本条件.............................................................................................................6 7 市场注册...............................................................................................................................................................7 7.1 总体要求..................................................................................................................................................7 7.2 发电企业注册.........................................................................................................................................8 7.3 电力用户注册......................................................................................................................................1 0 7.4 售电公司注册......................................................................................................................................1 1 7.5 新型储能主体注册.............................................................................................................................1 1 7.6 虚拟电厂（聚合商）及聚合资源市场注册..............................................................................1 2 7.7 其他新型经营主体注册....................................................................................................................1 5 8 信息变更.............................................................................................................................................................1 6 8.1 总体要求................................................................................................................................................1 6 8.2 发电企业信息变更.............................................................................................................................1 7 8.3 电力用户信息变更.............................................................................................................................1 8 8.4 售电公司信息变更.............................................................................................................................1 9 8.5 新型储能主体信息变更....................................................................................................................1 9 8.6 虚拟电厂（聚合商）及聚合资源主体信息变更.....................................................................2 0 8.7 其他新型经营主体信息变更..........................................................................................................2 1 9 市场注销.............................................................................................................................................................2 1 1 0 异议处理..........................................................................................................................................................2 4 1 0.1 异议反馈.............................................................................................................................................2 4 1 0.2 异议回复.............................................................................................................................................2 4 1 0.3 异议处理.............................................................................................................................................2 4 1 1 监督管理..........................................................................................................................................................2 5 1 1.1 监督管理..............................................................................................................................................2 5 1 1.2 配合管理..............................................................................................................................................2 5 1 1.3 失信管理..............................................................................................................................................2 5

1 1 总述为依法维护电力市场经营主体的合法权益，保证电力市场建设工作统一开放、竞争有序，加强和规范电力市场注册工作，结合吉林实际，制定本细则。2 适用范围本细则适用于吉林省电力市场的经营主体注册、信息变更、注销等管理工作。3 引用文件（一）《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其配套文件（二）《关于深化电力现货市场建设试点工作的意见的通知》（发改办能源规〔2 0 1 9〕8 2 8 号）（三）《电力中长期交易基本规则》（发改能源规〔2 0 2 0〕8 8 9 号）（四）《售电公司管理办法》（发改体改规〔2 0 2 1〕1 5 9 5 号）（五）《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）（六）《电力市场信息披露基本规则》（国能发监管〔2 0 2 4〕9 号）（七）《电力市场运行基本规则》（2 0 2 4 年第 2 0 号令）

2（八）《电力市场注册基本规则》（国能发监管规〔2 0 2 4〕7 6 号）（九）国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知（发改价格〔2 0 2 5〕1 3 6 号）4 名词解释（一）电力交易平台：在本细则中特指吉林电力交易平台。（二）市场运营机构：包括电力交易机构和电力调度机构，在本细则中分别指吉林电力交易中心有限公司、国网吉林省电力有限公司电力调度控制中心。（三）市场注册：指满足市场注册条件的经营主体将注册业务信息以及相关支撑性材料提交给市场运营机构并获得交易资格的过程。（四）信息变更：指经营主体对市场注册时提供的信息进行变更，或者向市场公告其他变化情况。（五）市场注销：指符合规定条件，通过注销流程退出吉林电力市场的行为。5 总则参加电力市场交易的经营主体，需要满足一定的基本及技术条件，并在电力交易机构完成注册。本细则所称的经营主体包括参与电力市场交易的发电

3 企业、售电公司、电力用户和新型经营主体。新型经营主体包括新型储能主体、虚拟电厂（聚合商）及聚合资源主体等。电力交易机构负责开展电力市场注册服务，建设并运维电力交易平台市场注册业务功能，依法依规披露市场注册业务的相关信息。实现与电力调度机构电力调度自动化系统及电网企业营销、新型电力负荷管理系统的市场注册所需信息交互，提升经营主体市场注册业务便捷性。6 基本条件 6.1 总体要求参加电力市场交易的经营主体应当是财务独立核算、能够独立承担民事责任的企业、经法人单位授权的内部核算主体、个体工商户、执行工商业电价或具有分布式电源的自然人等民事主体，提供有效身份证明证件及相关注册材料，可办理市场注册业务；若存在较严重的不良信用记录或者曾做出虚假承诺等情形的经营主体，在修复后方可办理市场注册业务。6.2 发电企业基本条件（一）依法取得发电项目核准或者备案文件，依法取得、按规定时限正在办理或者豁免电力业务许可证（发电类）；（二）已与电网企业签订并网调度协议，接入电力调

4 度自动化系统；（三）并网自备电厂取得电力业务许可证（发电类），达到能效、环保要求，可作为经营主体直接参与电力市场交易；自发自用、余电上网的新能源发电项目参照执行；（四）具备相应的计量能力或者替代技术手段，满足电力市场计量和结算的要求；具备满足参与市场化交易要求的其他技术支持手段；（五）按照国家相关政策规定允许参与市场的其他发电企业；（六）适时推动光热电站入市参与电力市场交易。6.3 电力用户基本条件（一）工商业用户原则上全部直接参与电力市场交易，暂未直接参与市场交易的工商业用户按规定由电网企业代理购电；（二）拥有燃煤自备电厂的用户应当按照国家规定承担政府性基金及附加、政策性交叉补贴、普遍服务和社会责任，按政策规定向电网企业支付系统备用费；（三）具备相应的计量能力或者替代技术手段，满足市场计量和结算的要求。6.4 售电公司基本条件售电公司按照《售电公司管理办法》（发改体改规

5〔2 0 2 1〕1 5 9 5 号）（以下简称《售电公司管理办法》）规定执行，如有新规的从其规定。6.5 新型储能主体基本条件（一）与电网企业签订并网调度协议，接入电力调度自动化系统；（二）具备电力、电量数据分时计量与传输条件，数据准确性与可靠性满足结算要求；（三）满足最大充放电功率、最大调节容量及持续充放电响应时间等对应的技术条件，具体数值以相关标准或国家、吉林省有关部门规定为准；（四）配建储能与所属经营主体视为一体，具备独立计量、控制等技术条件，接入电力调度自动化系统可被电网监控和调度。具有法人资格时，可选择转为独立储能项目，作为经营主体直接参与电力市场交易。6.6 虚拟电厂基本条件（一）按照电网企业要求签订相关协议，接入新型电力负荷管理系统或电力调度自动化系统；（二）具备电力、电量数据分时计量与传输条件，数据准确性与可靠性满足结算要求；（三）具备聚合可调节负荷以及分布式电源、新型储能等资源的能力；（四）具备对聚合资源的调节或控制能力，拥有具备

6 信息处理、运行监控、业务管理、计量监管、控制执行等功能的软硬件系统；（五）聚合范围、调节性能等条件应满足相应市场的相关规则规定。（六）具备对聚合资源的功率预测、调节和控制能力。现阶段，聚合资源总容量不小于 1 0 兆瓦，上下调节能力应分别不低于额定总容量的 1 0%，调节速率不低于（出力上限×2%）/分钟，现货价格信号响应效率≤1 6 小时（以现货日前出清时间为标准），接受调度指令的混合型和电源型虚拟电厂，调度指令响应执行时间≤1 分钟。随着市场发展，适时调整相关技术要求。（七）具备汇总及分解聚合资源电力电量数据和参与电力市场 9 6 点曲线交易的技术能力。（八）满足相关系统接入技术及安全等要求，接入新型电力负荷管理系统和电力调度自动化系统，通过相关验收及能力要求测试。随着市场发展，适时调整相关技术要求。6.7 其他新型经营主体基本条件 6.7.1 电动汽车充电设施基本条件：（一）具备相应的计量能力或者替代技术手段，满足电力市场计量和结算的要求；（二）有放电能力的电动汽车充电设施，与电网企业

7 签订负荷确认协议，接入新型电力负荷管理系统。6.7.2 智能微电网经营主体基本条件初期参照电力用户基本条件执行，后期视国家和吉林省有关规定进行调整。6.7.3 分布式（分散式）电源基本条件：（一）依法取得发电项目核准或者备案文件；（二）与电网企业签订负荷确认协议或并网调度协议，根据电压等级标准接入新型电力负荷管理系统或电力调度自动化系统；（三）具备相应的计量能力或者替代技术手段，满足电力市场计量和结算的要求。7 市场注册 7.1 总体要求（一）满足市场注册条件的经营主体，按照申请、承诺、审查、公示、生效的流程及管理制度在电力交易机构办理市场注册，获得进入电力市场的资格和权限后，方可参与电力市场交易。（二）经营主体应提供真实、准确的身份认证、联系方式等注册信息以及相关支撑性材料，经核实提供虚假错误信息等情况的，电力交易机构报告吉林省能源局、国家能源局东北监管局（下文简称“东北能源监管局”），并通过交易平台对外发布、纳入主体信用评价。由此产生的后果由其自行承担相应责任；

8（三）参与电力市场交易的经营主体，应当办理数字安全证书或者采取同等安全等级的身份认证手段等；（四）电力交易机构收到经营主体提交的市场注册申请和注册材料后，在 5 个工作日内进行审查，必要时组织对经营主体进行现场核验。对于市场注册材料不符合要求的，应予以一次性告知；（五）市场注册审查通过的发电企业、电力用户、新型储能主体、分布式电源、电动汽车充电设施经营主体原则上无需公示，注册手续直接生效；（六）电力交易机构将对市场注册生效的经营主体实行动态管理，按照信息披露要求向社会公布，按照吉林省能源局、国家能源局东北监管局要求进行备案；（七）具有多重主体身份的经营主体，应当按经营主体类别分别进行注册；（八）原则上同一经营主体在同一合同周期内仅可与一家售电公司、虚拟电厂（聚合商）确立代理或聚合服务关系；（九）当国家政策调整或者交易规则变化导致市场注册信息发生变化时，电力交易机构应按照全国统一的原则组织经营主体重新注册或补充完善注册信息。7.2 发电企业注册（一）发电企业向电力交易机构提出参与电力市场交

9 易申请，按规定程序开展市场注册。（二）发电企业在交易平台自主注册并申请注册账号，同时网上签订入市协议、承诺书，注册时需要提供的注册资料包括：营业执照、并网调度协议、授权委托书等。若现货市场采取节点电价机制，在注册信息中明确发电机组所在节点信息。电力交易机构收到发电企业提交的注册申请和注册信息、材料等，在规定时限内完成材料的完整性核验。对于材料不全或不符合规范的，发电企业应在 2 个工作日内对材料进行补充和完善；（三）发电企业在首次注册和新增机组时要进行机组注册。机组注册时需提交建设核准（备案）文件、发电业务许可证正副本或业务办理承诺书（豁免除外）、接入电网的评审和批复意见、并网意见等资料，常规火电、水电机组需提供转商运证明（明确试运电量），机组名称应与调度命名文件中的名称保持一致；（四）发电企业完成机组注册后 3 个工作日内，电力交易机构完成交易单元和结算单元创建、电力调度机构完成机组建模等准备工作，燃煤电厂、新能源场站须申请注册后 1 0 个工作日内同步参与中长期与现货市场。如机组超过规定时限仍未取得电力业务许可证将暂停电力市场交易。（五）发电企业应按照规定时限取得电力业务许可证（发电类），并及时报送电力调度机构、上传电力交易平

1 0 台，超过规定时限仍未取得电力业务许可证（发电类）的不得继续参与交易。并网型绿电直联项目和自发自用余电上网新能源项目参与电力市场可豁免电力业务许可证；（六）新建（包括扩建、改建）发电机组在调试运行期，若未参与市场交易，其实际上网电量按照《关于东北区域发电机组进入及退出商业运营有关事项的通知》执行，若参与市场交易，按照统一市场规则结算。发电企业在转商运后，应及时将转商运文件上传电力交易平台。7.3 电力用户注册（一）符合国家、省内相关规定与基本要求，且不在负面清单范围以内的电力用户，在选择参与电力市场交易前，电网企业应将新增用户信息推送至交易平台，用户在交易中心履行注册后可参与交易。由电网企业代理购电的用户（含新装用户），可在每月 1 5 日前选择参与后续月份的电力市场交易，电网企业代理购电相应终止；（二）电力用户自主在交易平台网站注册并申请注册账号，同时网上签订入市协议、承诺书，注册时需要提供的资料包括：营业执照、法人代表授权委托书、电力营销系统客户所属单位授权书（租赁他人厂房、转供电等各类原因导致电力营销系统用户名称与申请注册的电力用户名称不一致时）等；（三）用户注册后，需维护用电单元（或营销户号）

1 1 信息，由为其提供供电服务的电网企业提供用户用电信息（包括用户编号、户名、计量点等相关信息）；（四）电力交易机构收到电力用户提交的注册申请和注册信息、材料等，在规定时限内完成材料的完整性核验；对于材料不全或不符合规范的，电力用户应在 2 个工作日内对材料进行补充和完善。7.4 售电公司注册售电公司市场注册条件和流程按照《售电公司管理办法》规定执行。7.5 新型储能主体注册（一）新型储能均应在参与市场前，按要求在交易平台完成市场注册。（二）独立储能须在市场注册生效后参与电力市场交易。市场注册时，需向电力交易机构提供以下信息和资料（包括但不限于）：1.基本信息：企业工商信息、法定代表人信息、联系信息、银行账户信息、开票信息；营业执照、法人证件、联系人授权文件等企业证明材料；建设核准（备案）文件、并网调度协议、接入电网的评审和批复意见、并网意见等。储能单元名称应与调度命名文件中的名称保持一致。2.技术参数：项目所属区域、调度机构名称、储能类

1 2 型、接入电压等级、电站容量、电能表检定证书，额定充（放）电功率、最大持续充（放）电时间、充放电爬坡速率、最大上下调节速率等涉网试验报告。（三）独立储能完成储能单元注册后的 5 个工作日内，电力交易机构完成交易单元和结算单元创建、电力调度机构完成机组建模等准备工作，具备条件后独立储能同步参与中长期和现货市场。（四）独立储能在调试运行期，若未参与市场交易，其实际上网电量按照《关于东北区域发电机组进入及退出商业运营有关事项的通知》或政府相关文件执行，若参与市场交易，按照统一市场规则结算。独立储能在转商运后，应及时将转商运文件上传电力交易平台。（五）电源侧储能、用户侧储能不单独履行市场注册手续，由拥有自用储能的发电企业或电力用户按照自身属性进行市场注册并整体参与交易。已市场注册且拥有自用储能的发电企业或电力用户应补充提供储能电站相关信息和资料。7.6 虚拟电厂（聚合商）及聚合资源市场注册（一）符合注册基本条件的虚拟电厂及其聚合资源主体，应分别在交易平台完成市场注册后方可参与电力市场交易，按照相关规定参与电力保供。（二）虚拟电厂聚合商市场注册，初期参照《售电公

1 3 司管理办法》执行。（三）虚拟电厂市场注册时，聚合商应按照要求提供虚拟电厂注册所需材料，具体按照相关电力市场规则、实施细则及工作规范执行。（四）聚合资源主体在交易平台按照其所属市场主体类型分别进行市场注册，具体按照相关电力市场规则、实施细则及工作规范执行。（五）虚拟电厂按照发用电特性可分类为电源型虚拟电厂、负荷型虚拟电厂以及混合型虚拟电厂，其中电源型虚拟电厂是指聚合接入同一 2 2 0 k V 节点的分布式电源所形成的经营主体；负荷型虚拟电厂是指聚合接入同一挂接 2 2 0 k V 节点的电力用户、电动汽车充换电设施所形成的经营主体；混合型虚拟电厂是指聚合接入同一挂接 2 2 0 k V 节点下多个配电台区内的分布式电源、可调负荷与储能等资源，所形成的经营主体，混合型虚拟电厂在某一时刻仅能呈现发（放）电或用（充）电单一特性，不得跨关口计量点抵消发（放）电用（充）电功率曲线。（六）虚拟电厂市场注册业务流程 1.意向申请。虚拟电厂（聚合商）向电力交易机构提交聚合参与市场意向申请及相关资料，若所聚合资源已参与市场，需同步提供聚合资源主体相关交易合同处理意见或相关证明材料，并确保所提交资料的真实性、完整性。电

1 4 力交易机构对虚拟电厂（聚合商）提交的材料进行完整性核验，对其聚合意向情况进行初核，并将通过核验的相关材料及聚合意向信息推送新型电力负荷管理系统。2.接入申请。每月 1-1 0 日，通过电力交易机构初核的虚拟电厂（聚合商）可向吉林省电力负荷管理中心（以下简称“负管中心”）发起相关系统接入申请及运营平台第三方安全检测报告等相关资料，第三方检测报告应包含应用功能、网络性能、信息安全等检测内容。负管中心结合电力交易机构推送的虚拟电厂聚合资源相关意向信息，组织虚拟电厂（聚合商）在新型电力负荷管理系统中完成资源主体预聚合，并会同电力调度机构同步做好电力调度自动化系统数据接入相关工作。3.接入联调。完成资源主体预聚合后，虚拟电厂（聚合商）需向电力调度机构、负管中心发起相关系统接入联调申请。负管中心会同电力调度机构，组织虚拟电厂（聚合商）开展运营平台与新型电力负荷管理系统和电力调度自动化系统的联调测试。虚拟电厂（聚合商）应按信息交互规范要求实现数据上送、聚合调节等功能。联调通过后，由负管中心会同电力调度机构向虚拟电厂（聚合商）发布同意接入的名单，并同步推送至交易平台。

1 5 4.能力检测。负管中心按照相关规定对虚拟电厂开展能力检测，并将检测结果推送交易平台、电力调度自动化系统。5.市场注册。通过接入联调和能力检测的虚拟电厂（聚合商）与聚合资源主体应按相关市场规则及实施细则，在交易平台以套餐形式自主签订聚合服务合同，被聚合的资源主体在平台进行确认，形成聚合代理服务关系。6.网站公示。电力交易机构将通过接入联调和能力检测的虚拟电厂在指定网站进行公示，包括虚拟电厂聚合商的企业信息、运营平台信息等；其中，具备售电公司资质的虚拟电厂聚合商公示期为 7 天；不具备售电公司资质的虚拟电厂聚合商公示期为 3 0 天。7.注册生效。公示期满无异议的虚拟电厂市场注册生效，纳入电力市场经营主体目录实施动态管理，聚合商与资源主体的聚合服务合同于次月执行。电力交易机构将注册生效的虚拟电厂推送新型电力负荷管理系统、电力调度自动化系统，负管中心完成建档。电力交易机构按月汇总并向政府部门备案。注册生效后的虚拟电厂应足额缴纳履约保函、保险后，方可参与电力市场化交易。7.7 其他新型经营主体注册满足注册条件的电动汽车充电设施初期参照电力用户注册要求执行；注册后可按照电力用户要求或者以虚拟电

1 6 厂（聚合商）聚合的方式参与电力市场。分布式（分散式）电源初期作为价格接受者参与市场，暂由电网企业按照现有模式结算；后期待具备相关技术条件时，可按照发电企业要求进行市场注册，自愿选择以直接或者聚合方式参与市场，具体按照国家及吉林省有关规定执行。智能微电网按照国家及吉林省有关规定执行。8 信息变更 8.1 总体要求（一）经营主体市场注册信息发生变化后，应在 5 个工作日内向首次注册的电力交易机构提出信息变更申请；（二）经营主体市场注册信息变更按照申请、承诺、审查、公示、生效的流程办理。经营主体应提交变更信息以及相关支撑性材料，若办理信息变更时其他注册信息或支撑性材料已过有效期，需要同步进行更新；（三）经营主体市场注册信息发生变化未按规定时间进行变更，并造成不良影响或经济损失的，由经营主体承担相应责任；（四）经营主体在市场注册信息变更期间可正常参与市场交易。（五）信息变更主要包含以下内容：1.经营主体身份名称变更、法定代表人（或负责人）更

1 7 换；2.公司股东、股权结构的重大变化，因公司股权转让导致公司控股股东或者实际控制人发生变化等；3.电力业务许可证变更、延续等；4.发电企业机组转让、机组关停退役、机组调度关系调整、机组自备公用性质转换、机组进入及退出商业运营、机组容量调整、其他影响交易组织的关键技术参数变更等；5.新型储能主体储能项目（单元）转让、储能单元容量调整、其他影响交易组织的关键技术参数变更等；6.售电公司、虚拟电厂资产总额发生影响年度代理电量规模或调节能力的变化、企业高级或中级职称的专业人员变更、配电网运营资质变化、业务范围变更等。8.2 发电企业信息变更发电企业在交易平台自主办理信息变更并提交相关证明材料，电力交易机构审核后生效。（六）发电企业注册时填报的市场成员信息发生变更的，需提供工商核准变更通知书、变更后营业执照、在机组信息中变更发电业务许可证正副本（如变更后需新发）等证明材料，发电企业提交的资料满足完整性校验要求；（七）发电企业的机组信息变更，不涉及物理运行参数信息的，由发电企业向电力交易机构提供机组电价调整

1 8 等变更材料；涉及物理运行参数信息的，由电力调度机构确认并重新签订并网调度协议，向电力交易机构提供相关材料；（八）涉及机组转让的，如果受让方并未进行注册，需进行市场成员注册后办理机组转让，受让方已办理注册的，只需办理机组转让。8.3 电力用户信息变更市场交易用户发生并户、销户、过户、新增用电户号、更名或者用电类别、电压等级等信息发生变化时，经营主体应在电网企业办理变更的同时，在电力交易机构办理注册信息变更手续。电网企业需逐步完善用户统一社会信用代码信息，确保用户信息准确、完备，推动按用户统一社会信用代码进行市场化信息管理，在办理电力用户信息变更时，须同步向电力交易机构推送相关变更信息。（一）电力用户注册时填报的市场成员信息发生变更的，需提供工商核准变更通知书、变更后营业执照；（二）电力用户用电信息发生变更，需根据相关规定向电网企业提出用电信息变更申请，电网企业按照规定流程进行信息变更的同时协助电力用户向电力交易机构发起变更申请；（三）电力用户在电网企业办理变更业务时，电力交易机构按照如下原则处理：

1 9 1.市场交易用户销户、电价类别由工商业电价改为居民或农业电价时，可在交易平台予以正常退市注销；2.发生更名但用电主体（主要指统一社会信用代码，下同）未改变的，市场交易用户维持原有市场身份；发生更名且用电主体改变的，新增用户可依规自主选择入市或由电网企业代理购电；3.市场交易用户有部分营销户号过户、分户、并户给其他用户时，该用户维持市场身份，承接户号的用户若为非市场交易用户，可自主选择入市或仍由电网企业代理购电，承接户号的用户若为存量市场交易用户，按新增户号办理；市场交易用户的全部营销户号过户、分户、并户给其他用户时，该用户在交易平台正常注销。（四）电力交易机构审核。电力交易机构在收到变更申请后的 5 个工作日内完成变更材料的审核工作。若审核不通过，同时通知电网企业和发起变更电力用户的联系人，电网公司协助电力用户根据提示修改、完善变更材料后再行提交。8.4 售电公司信息变更售电公司市场注册信息变更条件和流程按照《售电公司管理办法》规定执行。8.5 新型储能主体信息变更（一）新型储能市场注册相关信息发生变化时，应按

2 0 照要求及时通过交易平台办理市场注册变更，注册信息变更期间应正常履行已签订的市场合约。完成注册变更后，电力交易机构将变更信息推送新型电力负荷管理系统或电力调度自动化系统。（二）独立储能关键技术参数发生变化时，应重新进行系统测试，通过测试的独立储能应通过交易平台提交变更申请，必要时应重新签订入市承诺书、相关合同或协议。（三）电源侧储能电站、用户侧储能电站履行必要的工商手续、技术改造满足同等技术条件和安全标准，符合独立储能市场准入条件时，可申请转换为独立储能，在电力交易机构完成身份转换及注册变更手续。8.6 虚拟电厂（聚合商）及聚合资源主体信息变更（一）虚拟电厂（聚合商）及聚合资源主体市场注册相关信息发生变化时，应按照要求及时通过交易平台办理市场注册变更，注册信息变更期间应正常履行已签订的市场合约。完成注册变更后，电力交易机构将变更信息推送新型电力负荷管理系统或电力调度自动化系统。（二）虚拟电厂（聚合商）市场注册信息变更，初期参照《售电公司管理办法》执行。（三）虚拟电厂聚合资源主体市场注册信息变更，参照电力市场规则、实施细则及工作规范执行。若虚拟电厂

2 1 及其聚合资源关键技术参数发生变更，变更前应重新进行系统测试，通过测试的虚拟电厂应通过电力交易平台提交变更申请，必要时应重新签订入市相关承诺书、合同或协议，履行承诺、公示等程序。8.7 其他新型经营主体信息变更电动汽车充电设施信息变更初期参照电力用户注册要求执行。智能微电网按照国家及吉林省有关规定执行。分布式（分散式）电源按照发电企业注册要求执行。9 市场注销（一）经营主体退出电力市场交易，分为申请注销和自动注销。（二）经营主体有下列正当理由之一的，可申请注销：（1）经营主体宣告破产，或虽未破产但被吉林省政府主管部门关停或主动拆除，不再发电或者用电；（2）因国家政策、电力市场规则发生重大调整，导致原有经营主体非自身原因无法继续参加市场的情况；（3）因电网网架调整，导致经营主体的发用电物理属性无法满足所在地区的电力市场进入条件；（4）经营主体所有机组关停退役的；（5）经营主体不再属于工商业用电性质的。（三）经营主体申请注销，应当符合正当理由，向首

2 2 次注册的电力交易机构提出市场注销申请。（四）经营主体申请注销按照申请、声明、审查、公示、生效的流程办理。经营主体应提交注销申请、合同处理完毕声明以及相关支撑材料。（五）电力交易机构收到经营主体提交的注销申请和注销材料后，在 5 个工作日内进行审查。对于注销材料不符合要求的，应予以一次性告知。（六）电力交易机构每年开展经营主体持续满足注册条件核验，必要时组织对经营主体进行现场核验，发现符合正当理由退出电力市场交易或工商营业执照注销、吊销且未申请市场注销的，予以自动注销处理，并报国家能源局东北监管局和吉林省能源局备案。售电公司持续满足注册条件核验按照《售电公司管理办法》规定执行，虚拟电厂初期参照《售电公司管理办法》执行。（七）经营主体自动注销由电力交易机构发起，按照公示、生效的流程办理。售电公司退出电力市场交易条件和流程按照《售电公司管理办法》规定执行，虚拟电厂（聚合商）及聚合资源主体初期参照《售电公司管理办法》执行。（八）对于即将市场注销的经营主体，其所有已签订但未履行的市场交易合同，原则上通过自主协商等方式在下一个合同履行月之前的 1 0 个工作日内完成处理。因市场

2 3 交易合同各方造成的损失由退出电力市场交易的经营主体承担，或自行通过司法程序解决。（九）电力交易机构应通过电力交易平台，将经营主体市场注销信息向社会公示，公示期为 1 0 个工作日，公示期满无异议，在电力交易平台中予以注销，保留其历史信息 5 年。（十）已市场注销的经营主体再次参与电力市场交易，应在电力交易机构重新办理市场注册。（十一）新型储能、虚拟电厂（聚合商）及聚合资源主体退出电力市场，分为申请注销和自动注销。市场注销后，电力交易机构将市场注销的经营主体信息推送新型电力负荷管理系统、电力调度自动化系统。（1）申请注销。符合市场规则相关要求的，可向电力交易机构提出市场注销申请、合同处理完毕声明及相关支撑材料，按照申请、声明、审查、公示、生效的流程办理。虚拟电厂（聚合商）初期参照《售电公司管理办法》执行；聚合资源主体参照相关市场规则、实施细则及工作规范执行。（2）自动注销。经营主体自动注销由电力交易机构发起，具体按照公示、生效的流程办理。虚拟电厂（聚合商）初期参照《售电公司管理办法》执行；聚合资源主体参照相关市场规则、实施细则及工作规范执行。

2 4 1 0 异议处理 1 0.1 异议反馈任何单位或个人对于经营主体电力市场注册存在异议，可通过异议反馈渠道向电力交易机构实名反映，需提供包括但不限于异议内容、有效联系方式等信息。异议反馈应提供相关证明材料，不得捏造事实、虚假举证。1 0.2 异议回复电力交易机构对实名反映人相关身份信息进行保密，不得对外泄密，并及时回复调整处理情况。1 0.3 异议处理对于公示期间存在异议的经营主体，电力交易机构应根据调查情况分类处理。（一）如因公示材料疏漏缺失、人员等变更而产生异议，经营主体可以补充材料申请再公示。（二）如因材料造假发生异议，经营主体自接到电力交易机构关于异议的告知之日起，5 个工作日内无法做出合理解释，电力交易机构终止其市场注册业务公示，将情况报送吉林省能源局、东北能源监管局。（三）如对市场注销存在异议，经营主体可向电力交易机构说明情况，电力交易机构根据核查结果予以驳回或撤销公示。

2 5（四）对于公示生效后仍存在异议的经营主体，电力交易机构应继续开展调查核实，对于调查后不满足注册条件的经营主体，按照前款要求处理。1 1 监督管理 1 1.1 监督管理吉林省能源局、东北能源监管局按职责分工，对经营主体、电力交易机构开展的电力市场注册工作进行监督管理。1 1.2 配合管理对未按本规则办理业务的经营主体，电力交易机构应采取提醒、公告等措施并报吉林省能源局、东北能源监管局。1 1.3 失信管理对于经营主体存在未按规定办理电力市场注册手续、提供虚假注册资料等严重情形的，吉林省能源局和东北能源监管局可依照《电力监管条例》第三十一条、《电力市场监管办法》第三十六条有关规定处理。对于电力交易机构存在未按照规定办理电力市场注册等情形的，吉林省能源局和东北能源监管局可依照《电力监管条例》第三十三条、《电力市场监管办法》第三十八条有关规定处理。对售电公司在注册过程中存在其他违规行为的，吉林省能源局和东北能源监管局可依照《售电公司管理办法》第二十

2 6 八、二十九、四十二、四十三条有关规定处理。经营主体在办理电力市场注册业务过程中存在违法违规和失信行为的，纳入电力交易信用评价，吉林省能源局、东北能源监管局可依法依规采取将其纳入失信管理等措施。

吉林省电力中长期交易衔接实施细则（试行 4.1 版）

目录 1 总述.......................................................................................................................................................................1 2 名词解释..............................................................................................................................................................1 3 交易模式..............................................................................................................................................................2 3.1 交易品种.................................................................................................................................................2 3.1.1 省间交易.....................................................................................................................................3 3.1.2 省内电力直接交易..................................................................................................................3 3.1.3 合同转让交易...........................................................................................................................3 3.1.4 融合交易.....................................................................................................................................3 3.1.5 绿色电力交易...........................................................................................................................3 3.1.6 电网企业代理购电交易.........................................................................................................4 3.2 交易周期.................................................................................................................................................4 3.3 交易方式.................................................................................................................................................4 3.3.1 双边协商交易...........................................................................................................................4 3.3.2 集中竞价交易...........................................................................................................................4 3.3.3 挂牌交易.....................................................................................................................................5 3.3.4 滚动撮合交易...........................................................................................................................5 3.4 交易曲线.................................................................................................................................................5 3.5 价格约束.................................................................................................................................................5 4 交易组织..............................................................................................................................................................5 4.1 双边协商交易........................................................................................................................................6 4.2 集中竞价交易........................................................................................................................................6 4.3 挂牌交易.................................................................................................................................................7 4.4 滚动撮合交易........................................................................................................................................8 5 交易电量约束....................................................................................................................................................9 5.1 月度净合约电量约束..........................................................................................................................9 5.2 分时段交易量约束............................................................................................................................1 2 5.3 可申报交易电量约束.......................................................................................................................1 2 5.4 市场占有率约束.................................................................................................................................1 3 5.5 豁免时长约束.....................................................................................................................................1 3 6 新型经营主体参与中长期市场交易流程...............................................................................................1 3 6.1 独立储能...............................................................................................................................................1 3 6.2 虚拟电厂...............................................................................................................................................1 4 7 合同管理...........................................................................................................................................................1 5 7.1 合同要素...............................................................................................................................................1 5 7.2 合同管理...............................................................................................................................................1 6 8 中长期交易校核.............................................................................................................................................1 6 9 附则.....................................................................................................................................................................1 6

1 1 总述为依法维护电力市场经营主体权益，实现中长期与现货市场的有效衔接，结合吉林省实际情况，依据相关政策法规制定本细则。本细则适用于吉林电力现货结算试运行及正式运行期间。吉林电力现货结算试运行期及正式运行期是指吉林省内现货市场开展日清分并用于实际电费结算的时期。2 名词解释（一）电力交易平台：在本细则中特指吉林电力交易平台。（二）市场运营机构：包括电力交易机构和电力调度机构，在本细则中分别指吉林电力交易中心有限公司、国网吉林省电力有限公司电力调度控制中心。（三）交易日：除节假日外的周一至周五。（四）交易曲线：一天 2 4 个时段电量的比例关系曲线。（五）交易单元：经营主体等在电力交易平台参与交易的基本单位，分为购方单元和售方单元。同一经营主体，可以在不同品种的交易中担任购方单元、售方单元的不同角色。（六）机制电量：纳入新能源可持续发展价格结算机制的电量。（七）用户侧：参与中长期交易的用户侧经营主体包括

2 直接参与批发市场的电力用户（下文简称“批发用户”）、售电公司、电网企业（代理购电）。（八）发电侧：发电企业、独立储能、虚拟电厂在电力交易中作为发（放）电单元的统称。（九）用电侧：用户侧、虚拟电厂（含负荷聚合商，下同）与独立储能在电力交易中作为用（充）电单元的统称。（十）售电方：依据交易品种在电力中长期市场中售出电量的经营主体，发电侧售出电量记为正数，用电侧售出电量记为负数。（十一）购电方：依据交易品种在电力中长期市场中购入电量的经营主体，发电侧购入电量记为负数，用电侧购入电量记为正数。（十二）虚拟电厂：虚拟电厂是基于电力系统架构，运用现代信息通信、系统集成控制等技术，聚合分布式电源、可调节负荷、储能等各类分散资源，作为新型经营主体协同参与电力系统优化和电力市场交易的电力运行组织模式。虚拟电厂按照电源特征可分类为电源型虚拟电厂、负荷型虚拟电厂以及混合型虚拟电厂。3 交易模式 3.1 交易品种电力中长期交易品种主要包括省间交易、省内电力直接交易、合同转让交易、融合交易、绿色电力交易、电网企业

3 代理购电交易等。3.1.1 省间交易省间中长期交易由北京电力交易中心组织，省间交易成交结果以北京电力交易中心发布的交易合同曲线为准。3.1.2 省内电力直接交易省内电力直接交易在发电企业（电源型虚拟电厂）、售电公司（负荷型虚拟电厂）、批发用户等之间开展，由吉林电力交易中心组织。3.1.3 合同转让交易合同转让交易包括发电侧市场化合约电量转让交易和用电侧市场化合约电量转让交易。合约电量转让交易不关联原合约，采用分时段组织方式，可以转让 2 4 时段中任意一个或多个时段。同一交易单元在同一场交易中只可进行买入或卖出交易，不可同时进行买入或卖出交易。3.1.4 融合交易发电企业、售电公司、批发用户、虚拟电厂、独立储能等经营主体之间开展，融合发用两侧直接交易、合同转让、等多种交易品种，采用滚动撮合方式组织，经营主体可任选买卖方向按需进行交易申报。融合交易在同一开市时间内（同一场交易中），市场主体对同一交易标的只能进行单向买入或卖出。3.1.5 绿色电力交易

4 绿色电力交易有关事项按照《北京电力交易中心绿色电力交易实施细则》，以及国家和吉林省有关规定执行。3.1.6 电网企业代理购电交易电网企业应分类预测代理购电居民农业用户、工商业用户用电量及分时段购电需求，通过参与场内集中交易方式（不含撮合交易）代理购电，形成分时合同。3.2 交易周期省间交易根据北京电力交易平台时间安排。省内交易根据交易标的物执行周期不同，开展包括数年、年度（多月）、月度、月内（多日）等针对不同交割周期的电能量交易。3.3 交易方式电力中长期交易包括双边协商交易和集中交易，其中集中交易包括集中竞价交易、滚动撮合交易、挂牌交易等。3.3.1 双边协商交易双边协商交易指经营主体间自主协商形成交易结果的交易方式，由合约双方在规定时间节点前通过交易平台完成交易申报与确认，采用自定义分时段交易曲线方式。3.3.2 集中竞价交易集中竞价交易是指经营主体在交易执行起止时间内，申报交易电量、交易价格，电力交易机构按照市场规则进行统一的市场出清。可采用典型交易曲线竞价和分时段竞价。

5 3.3.3 挂牌交易挂牌交易指经营主体等通过电力交易平台，将需求电量或者可供电量的数量和价格等信息对外发布要约，由符合资格要求的另一方提出接受该要约的申请，挂牌交易按照摘牌情况成交。3.3.4 滚动撮合交易滚动撮合交易是指在规定的交易起止时间内，经营主体可以随时按时段提交购电或者售电信息，电力交易平台即时自动撮合匹配成交，由各个时段的交易结果形成经营主体的中长期合约曲线。3.4 交易曲线数年、年度（多月）、月度、月内（多日）等周期形成的交易结果，须在执行前分解到日内各时段。现阶段，交易结果按照交易曲线形成方式分解到每小时，最小合约周期大于一日的交易需按照对应日历天数平均分解到每日。3.5 价格约束按价格主管部门规定执行。4 交易组织数年、年度等定期开市的电力中长期交易，交易公告应在交易申报前至少 3 个工作日发布；月度等定期开市的电力中长期交易，交易公告应在交易申报前至少 1 个工作日发布；连续开市的电力中长期交易不再发布交易公告。

6 4.1 双边协商交易双边协商交易按年度（多月）、月度周期开展，以自然日为最小合约周期，采用自定义分解曲线。适时开展绿色电力多年期(P P A)交易。合同内容应包括合约周期、交易电量、交易价格、曲线分解等要素。合同电量应满足双方交易电量约束，合同价格应满足最小变动价位约束。具体要求以交易公告为准。4.2 集中竞价交易集中竞价交易采用典型曲线或分时段交易方式，按年度、月度周期开展，成交电量由交易平台按照交易周期对应天数平均分解到日，出清方法包括统一边际出清法和高低匹配法。电网企业代理购电采取集中竞价组织方式时，以报量不报价方式、作为价格接受者参与市场出清。具体要求以交易公告为准。（一）统一边际出清法（1）当售电方报价曲线与购电方报价曲线有交叉，交叉点对应的价格为边际出清价格。报价低于边际出清价格的售电方申报电量，以及报价高于边际出清价格的购电方申报电量均成交。处于边际电价的售电方申报电量或购电方申报电量，等于可成交电量时全额成交；大于可成交电量时，按照等比例原则成交。（2）当售电方报价曲线与购电方报价曲线没有交叉，

7 且购电方报价始终大于售电方报价时，成交电量为购电方与售电方申报总电量的较小者。边际出清价格为边际购电方报价与边际售电方报价的平均值。（3）当售电方报价曲线与购电方报价曲线没有交叉，且购电方报价始终小于售电方报价时，没有成交电量。考虑与可再生能源消纳责任权重机制衔接，新能源与火电同台交易出清结束后对于有成交电量的交易，根据统一出清价格、总体出清电量、新能源和火电总体出清比例，按照相同的新能源、火电出清电量比例，结合申报价格排序，向购电方分配新能源和火电出清电量。（二）高低匹配法（1）购电方按其分段申报电价从高到低排序，售电方按其分段申报电价从低到高排序。（2）按照双方申报价格的排序，计算购电方与售电方申报电价之间的价差。（3）双方按照价差从大到小的顺序匹配成交，直至价差为零。成交价格为电力用户申报电价与发电企业申报电价的平均价格。（4）报价相同时，成交电量为购售方电量较小值，另一方按照等比例原则成交。4.3 挂牌交易挂牌交易采用分时段或典型曲线交易方式，按年度、月

8 度、月内周期开展，由经营主体在交易时间内申报挂牌信息，内容包括合约周期、交易电量、交易价格和分解曲线等内容。摘牌方根据交易平台发布的挂牌信息进行摘牌操作，接受挂牌信息。电网企业代理购电参与挂牌交易时，年度、月度交易作为购电方身份，月内交易可针对不同交易时点按需选择购售身份，具体要求以交易公告为准。年度代理购电交易价格按年度集中竞价交易相应月份加权平均价格确定，如集中竞价交易未成交，按照年度双边交易相应月份加权平均价格（绿电交易需扣除绿色环境价值部分）确定。月度代理购电价格按照当月月度集中竞价交易加权平均价格确定，当月没有月度集中竞价结果时按最近一次月度集中竞价交易加权平均价格确定。4.4 滚动撮合交易滚动撮合交易按月度、月内（多日）周期开展，经营主体在规定的交易起止时间内，可以随时提交购电或者售电信息。电力交易平台依据申报顺序进行滚动撮合，按照对手方价格优先、时间优先等原则成交，成交价格为配对双方先申报一方的价格。具体要求以交易公告为准，出清规则为：根据购电方和售电方申报价格分别排序，购电方按申报电价由高到低、售电方申报电价由低到高，价格相同时按申报时间先后排序。排序靠前的售电方与购电方优先配对，当

9 购电方申报价格大于等于售电方申报价格时即时自动匹配撮合，成交价格采用匹配双方申报时间较早一方的价格。在同一开市时间内（同一场交易中），经营主体对同一交易标的只能进行单向买入或卖出。经营主体分交易标的申报电量和价格，允许多次提交和撤回，但不得恶意进行反复申报、撤回操作。日滚动撮合交易按工作日组织，在 D-2 日组织交易标的为 D 日至 D+2 日每个时段的电量（周一至周三均开展交易标的为 D 日至 D+2 日每个时段的电量，周四周五均开展交易标的为 D 日至 D+3 日每个时段的电量），如遇国家法定节假日，则做出相应调整。现阶段，独立储能、混合型虚拟电厂仅能参与日滚动撮合交易。5 交易电量约束 5.1 月度净合约电量约束月度净合约电量是指单个交易单元标的月合约电量的代数和，发电侧月度净合约电量=累计卖出标的月合约电量-累计买入标的月合约电量；用电侧月度净合约电量=累计买入标的月市场合约电量-累计卖出标的月市场合约电量。各经营主体月度净合约电量约束如下：（1）燃煤发电企业月度净合约电量上限为标的月月度可用发电能力，月度可用发电能力由电力调度机构定期提供。

1 0（2）新能源发电企业月度净合约电量上限为扣减机制电量后的标的月月度可用发电能力，即月度可用发电能力-月度机制电量，或月度可用发电能力×(1-α%)，α%为机制电量比例，月度机制电量由电网企业以电量或比例形式提供。新能源月度可用发电能力为前一年相应月份上网电量×调整系数 U 1；对于投产时间不足 1 年或新投产机组，月度可用发电能力为电源装机容量×月度可用发电小时数×调整系数 U 2，月度可用发电小时数由电力调度机构结合新能源发电情况、系统负荷曲线以及电网约束等折算得出，并提交电力交易机构。如遇新能源大发等特殊情况，电力调度机构可根据预测情况对 U 1、U 2 进行合理调整。（3）用户侧月度净合约电量上限为前 1 2 个月中最大月用电量×调整系数 U 3。新报装用户月度净合约电量上限根据其报装容量×2 4×当月日历天数确定；其他因生产实际情况确需调整交易上限的，由所在地供电公司严格按照用户新设备投运计划和实际增产情况开具增量用电需求证明，并提交至电力交易机构。（4）售电公司净合约电量上限还需满足资产总额和履约保函、保险额度限制。售电公司月度净合约量上限=m i n{（用户侧月度净合约电量上限），（售电公司资产总额允许代理电量额度），（保函、保险允许代理电量额度）}。保函、保险允许代理电量额度为履约保函、保险折算代

1 1 理交易电量额度-已成交合约电量+已结算合约电量。履约保函、保险折算代理交易电量额度应考虑电费退补的结算周期要求，根据“交易有效保函、保险额度”，按 0.8 分/千瓦时标准计算。履约保函、保险已生效，且失效日期在交易周期所涉最后一个标的月份后 2 个月以上视为“交易有效保函、保险额度”。（5）新型经营主体月度净合约电量上限如下：独立储能根据充电、放电合约交易情况分别执行，其中独立储能充电月度净合约电量上限为额定容量×月度充电次数×理论充电时长÷充电效率η充×调整系数 U 4；独立储能放电月度净合约电量上限为额定容量×月度放电次数×理论放电时长×放电效率η放×调整系数 U 4。月度充电、放电次数暂定为 3 0。负荷型虚拟电厂月度净合约电量上限参照售电公司执行。电源型虚拟电厂月度净合约电量上限参照发电侧执行。机制电量比例按电源型虚拟电厂包含新能源项目机制电量比例加权计算得到，月度可用发电小时数根据电源型虚拟电厂包含的项目月度可用发电小时数加权计算得到。混合型虚拟电厂根据用电、发电情况分别执行，其中用电合约参照用户侧月度净合约电量上限执行，发电合约参照发电侧参照发电侧月度净合约电量上限执行。

1 2（6）发电侧、用户侧、独立储能、虚拟电厂月度净合约电量下限均为零。5.2 分时段交易量约束发电侧、用户侧各时段净合约量应大于等于零。发电侧任一时段已持有净合约量与申报卖出量之和，不大于其装机容量，其中新能源、虚拟电厂（含新能源发电类）应不大于其装机容量扣减机制电量比例或折算比例后的容量；用电侧任一时段已持有净合约量与申报买入量之和，不大于其报装容量（售电公司为所绑定用户报装容量之和）。其中，光伏项目夜间不具备发电能力，在分时段交易中，本省光伏可交易时段为 4:0 0-2 0:0 0。5.3 可申报交易电量约束经营主体的可申报电量约束需同时满足月度净合约量约束、分时电量约束。已申报未出清电量视同已成交电量纳入可申报电量计算，交易结束后根据交易结果更新。（一）发电企业、电源型虚拟电厂发电企业、电源型虚拟电厂可申报售出电量＝月度净合约量上限-本交易前持有的月度净合约量-其他交易申报卖出的未出清电量；发电企业、电源型虚拟电厂可申报购入电量＝本交易前持有的月度净合约量-其他交易申报买入的未出清电量。（二）用户侧、负荷型虚拟电厂

1 3 用户侧、可申报购入电量＝月度净合约量上限-本交易前持有的月度净合约量-其他交易申报买入的未出清电量；用户侧、负荷型虚拟电厂可申报售出电量＝本交易日前持有的月度净合约电量-其他交易申报卖出的未成交电量。（三）独立储能、混合型虚拟电厂独立储能、混合型虚拟电厂根据各时点发电、用电情况，参照发电侧、用户侧分别执行。5.4 市场占有率约束同一投资主体（含关联企业）所属或实际控制的售电公司，年度净合同量不超过全省年度批发侧用户净合同总量的 2 5%。5.5 豁免时长约束新投运项目未取得电力业务许可证前不得持有标的时间在电力业务许可豁免期外的电量。6 新型经营主体参与中长期市场交易流程 6.1 独立储能现阶段，仅允许独立储能参与中长期日融合交易，具体流程如下：（1）交易申报。独立储能在中长期日融合交易购电时，按照滚动撮合交易中购电方交易规则执行；独立储能在中长期日融合交易售电时，按照滚动撮合交易中售电方交易规则执行。在同一开市时间内（同一场交易中），独立储能对同

1 4 一交易标的只能进行单向买入或卖出。（2）电量校核。电力交易机构 D-2 日对独立储能的申报信息进行电量校核，也可在申报前设置申报限额。独立储能申报充、放电功率不高于其额定充、放电功率。（3）交易出清与结果发布。形成独立储能参与中长期最终购售电量曲线及分时价格出清结果并发布。6.2 虚拟电厂（一）电源型虚拟电厂电源型虚拟电厂参照发电企业参与中长期交易的流程执行。（二）负荷型虚拟电厂负荷型虚拟电厂参照售电公司参与中长期交易的流程执行。（三）混合型虚拟电厂现阶段，仅允许混合型虚拟电厂参与中长期日融合交易，具体流程如下：（1）交易申报。混合型虚拟电厂在中长期日融合交易购电时，按照滚动撮合交易中购电方交易规则执行；混合型虚拟电厂在中长期日融合交易售电时，按照滚动撮合交易中售电方交易规则执行。在同一开市时间内（同一场交易中），混合型虚拟电厂对同一交易标的只能进行单向买入或卖出。（2）电量校核。电力交易机构 D-2 日对混合型虚拟电

1 5 厂申报信息进行电量校核，也可在申报前设置申报限额。混合型虚拟电厂申报的单次购电或售电电量不超过其额定容量对应电量。（3）交易出清与结果发布。形成混合型虚拟电厂参与中长期最终购售电量曲线及分时价格出清结果并发布。7 合同管理 7.1 合同要素（一）中长期合约周期以小时为基本单位。中长期合约电量是指合约周期内交易的总电量。（二）中长期合约电量的分解曲线，用于合约周期内合约电量的分解，需分解至每日 2 4 小时，形成 2 4 时段电量曲线，每小时合约电量指合约周期内该小时交易的总电量。（三）中长期合约分解至 2 4 时段曲线后，每时段电量为 0.0 0 1 兆瓦时整数倍（四舍五入），电价为 0.0 0 1 元/兆瓦时的整数倍（四舍五入）。（四）中长期交易最小申报电量须为 0.0 0 1 兆瓦时的整数倍，申报电价精确到 0.0 0 1 元/兆瓦时。（五）中长期交易合同签订时需明确中长期结算参考点。市场初期，现阶段，各类中长期交易结算参考点均为实时市场发电侧统一结算点。（六）发用两侧交易曲线以交易典型曲线为准或通过 2 4 时分时段交易形成。

1 6 7.2 合同管理（一）中长期交易结束后，电力交易机构通过电力交易平台发布中长期交易正式结果。在电力交易平台提交、确认的交易结果视为电子合同。合约要素包括但不限于交易单元、合约周期、合约曲线、交易价格、合约电量、结算参考点等，绿色电力交易合同还应明确绿证价格等要素。中长期市场的成交双方不能为同一交易单元。（二）经营主体对交易结果有异议的，应当在结果发布 1 个工作日内向电力交易机构提出，由电力交易机构在 1 个工作日内预计解释，逾期未提出异议的，视为无异议。（三）经营主体达成一条新的中长期合约，应及时在已有合约基础上进行同日同时段累加或者消减。8 中长期交易校核中长期交易结果不再进行调度安全校核。电力交易机构进行交易出清校核，主要内容包括交易电力电量限额校核、交易限价校核等。对确需校核的交易数据，按照等比例原则削减。9 附则本细则针对吉林省电力现货市场试运行期间，中长期与现货交易衔接做出规定。其余与中长期市场单独运行期相同条款，参照吉林省电力中长期交易规则或细则执行。

1 7 附件一：市场参数表α%机制电量比例 U 1 新能源月度可用发电能力上限调整系数，取 1.2 U 2 对于投产时间不足 1 年或新投产机组新能源月度可用发电能力上限调整系数，取 1.2 U 3 用户侧月度净合约电量上限调整系数，取 1.2 U 4 独立储能月度净合约电量上限调整系数，取 1.2η充独立储能充电效率，其中磷酸铁锂电池综合充电效率 9 5%；全钒液流电池综合充电效率 8 5%；空气压缩储能综合充电效率 7 5%。η放独立储能充电效率，其中磷酸铁锂电池综合放电效率 9 0%；全钒液流电池综合放电效率 8 0%；空气压缩储能综合放电效率 7 0%。

吉林省现货电能量市场交易实施细则（试行 4.1 版）

目录 1 总述........................................................................................................................................................................1 2 适用范围...............................................................................................................................................................1 3 引用文件...............................................................................................................................................................1 4 名词解释...............................................................................................................................................................2 5 市场成员...............................................................................................................................................................5 5.1 市场运营机构.........................................................................................................................................5 5.2 经营主体...................................................................................................................................................5 5.2.1 发电企业......................................................................................................................................6 5.2.2 市场用户......................................................................................................................................8 5.2.3 新型经营主体.............................................................................................................................8 5.2.3.1 独立储能.........................................................................................................................8 5.2.3.2 虚拟电厂.........................................................................................................................9 5.2.3.3 并网型绿电直连项目................................................................................................1 1 6 市场衔接方式...................................................................................................................................................1 1 6.1 中长期市场与现货市场的衔接......................................................................................................1 1 6.2 调频市场与现货市场的衔接...........................................................................................................1 2 6.3 省间与省内现货市场的衔接...........................................................................................................1 4 7 日前市场.............................................................................................................................................................1 4 7.1 市场参数管理.......................................................................................................................................1 4 7.1.1 缺省参数....................................................................................................................................1 4 7.1.2 核定参数....................................................................................................................................1 5 7.2 日前经营主体运行边界条件...........................................................................................................1 5 7.2.1 发电机组物理运行参数........................................................................................................1 5 7.2.2 经营主体调试及试验计划...................................................................................................1 6 7.2.2.1 新建主体调试..............................................................................................................1 7 7.2.2.2 在运试验主体..............................................................................................................1 7 7.2.3 竞价燃煤机组状态.................................................................................................................1 7 7.2.4 新能源场站短期功率预测...................................................................................................1 8 7.2.5 非竞价燃煤机组发电曲线...................................................................................................1 9 7.2.6 并网型绿电直连项目发电（用电）曲线.......................................................................1 9 7.2.7 新型经营主体物理运行参数..............................................................................................2 0 7.2.7.1 独立储能物理运行参数...........................................................................................2 0 7.2.7.2 虚拟电厂物理运行参数...........................................................................................2 0 7.3 日前电网运行边界条件....................................................................................................................2 1 7.3.1 日前负荷预测..........................................................................................................................2 1 7.3.1.1 系统负荷预测..............................................................................................................2 1 7.3.1.2 母线负荷预测..............................................................................................................2 2 7.3.2 省间联络线预计划.................................................................................................................2 2 7.3.3 备用约束....................................................................................................................................2 2

7.3.4 输变电设备停电检修计划...................................................................................................2 2 7.3.5 输变电设备投产与退役计划..............................................................................................2 3 7.3.6 电网安全约束..........................................................................................................................2 3 7.3.6.1 输变电设备与断面极限功率..................................................................................2 3 7.3.6.2 发电机组（群）必开约束......................................................................................2 3 7.3.6.3 发电机组（群）必停约束......................................................................................2 4 7.3.6.4 经营主体（群）出力上下限约束........................................................................2 5 7.3.7 非现货市场机组日前发电计划..........................................................................................2 5 7.4 事前信息发布.......................................................................................................................................2 5 7.5 交易申报................................................................................................................................................2 6 7.5.1 申报要求....................................................................................................................................2 6 7.5.2 发电企业交易信息.................................................................................................................2 7 7.5.2.1 竞价燃煤机组交易信息...........................................................................................2 7 7.5.2.2 新能源场站交易信息................................................................................................2 9 7.5.3 市场用户交易信息.................................................................................................................3 0 7.5.4 新型经营主体交易信息........................................................................................................3 0 7.5.4.1 独立储能交易信息....................................................................................................3 0 7.5.4.2 虚拟电厂交易信息....................................................................................................3 2 7.6 日前市场出清.......................................................................................................................................3 4 7.6.1 日前市场预出清......................................................................................................................3 4 7.6.2 日前市场正式出清.................................................................................................................3 5 7.6.3 特殊机组出清方式.................................................................................................................3 5 7.6.3.1 特殊机组出清优先级................................................................................................3 5 7.6.3.2 同报价出清原则.........................................................................................................3 6 7.6.3.3 必开机组.......................................................................................................................3 6 7.6.3.4 供热机组.......................................................................................................................3 7 7.6.3.5 开停机过程状态机组................................................................................................3 7 7.6.3.6 新型经营主体出清....................................................................................................3 7 7.6.3.7 调试（试验）主体....................................................................................................3 8 7.6.3.8 最小连续开机时间约束机组..................................................................................3 8 7.6.4 日前市场安全校核.................................................................................................................3 9 7.6.4.1 电力平衡校核..............................................................................................................3 9 7.6.4.2 交流安全校核..............................................................................................................3 9 7.7 日前出清交易结果发布....................................................................................................................4 0 7.8 日前调度计划调整.............................................................................................................................4 0 8 实时市场.............................................................................................................................................................4 1 8.1 交易申报................................................................................................................................................4 1 8.2 实时经营主体运行边界条件...........................................................................................................4 1 8.2.1 经营主体物理运行参数调整..............................................................................................4 1 8.2.2 新能源超短期功率预测........................................................................................................4 1 8.2.3 绿电直连项目（上网）超短期功率预测.......................................................................4 2 8.2.4 应急新增开机机组.................................................................................................................4 2 8.3 实时电网运行边界条件....................................................................................................................4 2 8.3.1 超短期负荷预测......................................................................................................................4 2

8.3.2 运行备用变化..........................................................................................................................4 3 8.3.3 电网安全约束..........................................................................................................................4 3 8.3.4 新型经营主体实时计划........................................................................................................4 3 8.3.4.1 独立储能实时充放电计划......................................................................................4 3 8.3.4.2 虚拟电厂实时发用电计划......................................................................................4 3 8.3.5 其他机组实时发电计划........................................................................................................4 4 8.3.6 省间联络线终计划.................................................................................................................4 4 8.3.7 新能源实时申报电力偏差滚动修正出清.......................................................................4 4 8.4 实时市场出清.......................................................................................................................................4 5 8.4.1 实时市场出清机制.................................................................................................................4 5 8.4.2 实时市场安全校核.................................................................................................................4 6 8.4.3 非计划停运机组调用原则...................................................................................................4 6 8.4.4 事中披露....................................................................................................................................4 7 8.5 实时运行调整.......................................................................................................................................4 7 8.6 新能源消纳原则..................................................................................................................................4 9 8.7 非现货市场新能源场站调电原则.................................................................................................4 9 8.8 实时出清结果发布.............................................................................................................................5 0 9 发电侧成本补偿...............................................................................................................................................5 1 9.1 启动补偿................................................................................................................................................5 1 9.2 必开机组补偿.......................................................................................................................................5 1 9.2.1 现货市场收益..........................................................................................................................5 2 9.2.2 成本计算....................................................................................................................................5 2 9.2.3 日必开成本补偿......................................................................................................................5 3 9.3 特殊机组成本补偿.............................................................................................................................5 3 9.3.1 现货市场收益..........................................................................................................................5 3 9.3.2 成本计算....................................................................................................................................5 4 9.3.3 日特殊机组成本补偿............................................................................................................5 5 1 0 运行考核与获利回收...................................................................................................................................5 5 1 0.1 新能源申报电力偏差考核.............................................................................................................5 5 1 0.1.1 新能源日前申报电力偏差考核.......................................................................................5 6 1 0.1.2 新能源实时申报电力偏差考核.......................................................................................5 7 1 0.1.3 新能源申报电力偏差考核豁免.......................................................................................5 8 1 0.1.4 新能源申报电力偏差考核上限.......................................................................................5 8 1 0.2 执行偏差获利回收...........................................................................................................................5 8 1 0.2.1 执行偏差.................................................................................................................................5 8 1 0.2.2 执行偏差获利........................................................................................................................5 9 1 0.2.3 执行偏差回收豁免...............................................................................................................6 2 1 1 市场监测..........................................................................................................................................................6 3 1 1.1 市场监管指标分析...........................................................................................................................6 3 1 1.2 市场力行为识别................................................................................................................................6 3 1 1.2.1 持留行为.................................................................................................................................6 3 1 1.2.2 串谋行为.................................................................................................................................6 4 1 1.2.3 操纵行为.................................................................................................................................6 5 1 1.3 市场力监测与缓解...........................................................................................................................6 5

1 1.3.1 事前措施.................................................................................................................................6 6 1 1.3.2 事后措施.................................................................................................................................6 9 1 2 市场干预与中止............................................................................................................................................6 9 1 2.1 政府干预..............................................................................................................................................6 9 1 2.2 市场运营机构干预...........................................................................................................................6 9 1 2.3 市场中止与恢复................................................................................................................................7 1 附件一：市场组织时序表...............................................................................................................................7 4 附件二：市场参数表.........................................................................................................................................7 6 附件三：经营主体缺省参数表......................................................................................................................8 0 附件四：日前安全约束机组组合数学模型...............................................................................................8 4 附件六：日前节点电价数学模型...............................................................................................................1 0 7 附件七：实时安全约束经济调度数学模型............................................................................................1 1 7 附件八：实时节点电价数学模型...............................................................................................................1 2 3

1 1 总述为指导、规范、明确吉林省现货电能量市场（下文简称“现货市场”）组织工作，促进清洁能源消纳，保障经营主体合理权益，制定本细则。2 适用范围本细则适用于吉林省现货市场的运营、管理、组织与实施。3 引用文件（一）《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其配套文件（二）《关于深化电力现货市场建设试点工作的意见的通知》（发改办能源规〔2 0 1 9〕8 2 8 号）（三）《关于进一步做好电力现货市场建设试点工作的通知》（发改办体改〔2 0 2 1〕3 3 9 号）（四）《关于加快推进电力现货市场建设工作的通知》（发改办体改〔2 0 2 2〕1 2 9 号）（五）《关于进一步加快电力现货市场建设工作的通知》（发改办体改〔2 0 2 3〕8 1 3 号）（六）《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）（七）《电力市场信息披露基本规则》（国能发监管〔2 0 2 4〕9 号）

2（八）国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知（发改价格〔2 0 2 5〕1 3 6 号）4 名词解释（一）运行日（D）：为实际执行日前市场交易计划的自然日。（二）竞价日（D-1）：为运行日的前一日（D-1）。（三）电力现货市场（下文简称“现货市场”）：通过现货交易平台在日前及更短时间内集中开展的次日、日内至实时调度之前电力交易活动的总称。吉林省现货市场以 1 5 分钟为一个交易出清时段，每个运行日含有 9 6 个交易出清时段。（四）日前电能量市场（下文简称“日前市场”）：运行日提前一天（D-1 日）进行的决定运行日（D 日）机组组合状态和发电计划的电能量市场。（五）实时电能量市场（下文简称“实时市场”）：运行日（D 日）进行的决定运行日（D 日）未来 5-1 5 分钟最终调度资源分配状态和计划的电能量市场。（六）系统负荷：国网吉林电力调度控制中心调管范围内的发受电电力总和。（七）母线负荷：吉林省内 2 2 0 千伏变电站的母线下网负荷，即节点负荷。

3（八）负荷预测：根据电网运行特性，综合自然条件、天气预报、来水情况、经济状况与社会事件等因素，对电力调度机构所辖电网未来特定时刻或时段的负荷需求进行预测的行为。（九）运行备用：指在电力系统运行方式安排及实时调度运行中，为了应对负荷预测误差、设备的意外停运、机组发电故障、可再生能源功率波动等所预留的可随时调用的额外有功发电容量。（十）安全约束机组组合（S e c u r i t y-C o n s t r a i n e d U n i t C o m m i t m e n t，S C U C）：在满足电力系统安全性约束的条件下，以社会福利最大化或系统发电成本最小化等为优化目标，计算编制分时段的机组开停机计划。（十一）安全约束经济调度（S e c u r i t y-C o n s t r a i n e d E c o n o m i c D i s p a t c h,S C E D）：指在满足电力系统安全性约束的条件下，以社会福利最大化或系统发电成本最小化等为优化目标，计算编制分时段的经营主体发用（充放）电计划。（十二）市场出清：本细则指电力市场根据市场规则，通过竞争确定经营主体现货市场交易量、价。（十三）安全校核：对检修计划、发用（充放）电计划、市场出清结果和电网运行方式等内容，从电力系统运行安全角度分析的过程。分析方法包括静态安全分析、暂

4 态稳定分析、动态稳定分析、电压稳定分析等。（十四）必开机组、必停机组（群）：因电网安全约束、民生供热保障或政府环保等要求，部分发电机组在某些时段需要并网发电或配合停机。这类机组（群）在市场出清前进行标记，在该时段内明确设置为运行或停运状态的机组或机组群。（十五）节点边际电价（下文简称“节点电价”）：现货电能量交易中，在满足发电侧和输电安全等约束条件下，为满足某一电气节点增加单位负荷时导致的系统总电能供给成本的增量。吉林省节点电价指吉林电网 2 2 0 千伏及以上电压等级母线的现货出清电价。（十六）统一结算点电价：本细则指发电侧节点电价加权平权值，包括日前统一结算点电价与实时统一结算点电价。其中，日前统一结算点电价由所有参与现货市场按照节点电价结算的发电企业、独立储能日前市场节点电价按照日前出清上网电量（独立储能充电电量按照负值纳入统计）加权平均计算；实时统一结算点电价由相应发电企业、独立储能实时市场节点电价按照实际上网（计量）电量加权平均计算（独立储能充电电量按照负值纳入统计）。（十七）市场监测：对发电企业、新型经营主体生产

5 及运行情况、电网运行状态、用户用电行为等运行情况，以及交易组织、交易行为等市场运营情况进行监视的行为。5 市场成员现货市场成员包括经营主体、电网企业与市场运营机构。各市场成员具体权责遵循《吉林省电力市场运营规则》、《吉林省电力市场注册管理实施细则》、《吉林省电力市场计量管理实施细则》等相关条款规定。5.1 市场运营机构市场运营机构包括电力交易机构（吉林电力交易中心有限公司）和电力调度机构（国家电网吉林省电力有限公司电力调度控制中心）。5.2 经营主体经营主体包括满足准入条件的各类发电企业、电力用户、售电公司、新型主体等各类经营主体。参与现货市场交易的各类经营主体应符合国家和吉林省有关准入要求，满足参与现货市场交易的计量、通信等技术条件，符合信用管理规定，在电力交易机构注册，遵守电力市场运营规则，接受政府主管部门及能源监管机构的监督，服从市场管理，接受电力调度机构的统一调度，履行法律法规规定的权利和义务。

6 5.2.1 发电企业（一）燃煤机组 1.国网吉林电力调度控制中心直调的省内公用燃煤机组均以机组为单位参与现货市场，其中：单机 2 0 万千瓦及以上燃煤机组为竞价燃煤机组，通过“报量报价”的方式全电量参与现货市场竞价；其余 1 0 万千瓦机组自愿参与竞价的，应具备 A G C 功能，保证其正常运行，不得擅自退出。单机 1 0 万千瓦以下以及不具备 A G C 功能的 1 0 万千瓦燃煤机组为非竞价燃煤机组，以“报量不报价”的方式参与现货市场，日前依据供热、供汽需求申报次日分时发电需求曲线，经电力调度机构审核后，在现货市场中优先出清。2.地方公用燃煤机组为非竞价燃煤机组，以“报量不报价”的方式参与现货市场，日前依据供热、供汽需求申报次日分时发电需求曲线，经电力调度机构审核后，在现货市场中优先出清。市场具备条件后，全部燃煤机组通过“报量报价”的方式全电量参与现货市场。（二）新能源场站新能源场站（风电、太阳能发电）上网电量全部进入电力市场，上网电价通过市场交易形成。新能源项目全部

7 上网电量参与日前可靠性机组组合和实时市场，加快实现自愿参与日前市场。其中集中式新能源场站（含鲁固配套电源），特许权、扶贫、乡村振兴、分散式（集中式管理）新能源场站通过“报量报价”方式全电量参与现货市场。上述场站应具备独立计量、独立控制、独立预测、独立遥测等功能，暂未具备上述功能的集中式新能源场站以“不报量不报价”的方式参与现货市场，作为市场出清的边界条件。分布式光伏和分散式风电可按自然年选择通过“报量报价”的方式全电量参与现货市场竞价，或“不报量不报价”的方式参与现货市场，作为市场出清的边界条件，也可通过聚合方式参与现货市场，参与现货市场方式与下文虚拟电厂保持一致。分布式光伏和分散式风电选择“报量报价”方式参与现货市场应具备独立计量、独立控制、独立预测、独立遥测等功能。市场初期，光热电站以“报量不报价”的方式参与现货市场，日前申报次日分时发电需求曲线，在现货市场中优先出清。（三）生物质及垃圾发电机组按自然年选择是否参与现货市场，若自愿选择参与，生物质及垃圾发电机组以“报量不报价”方式参与现货市场，日前申报次日分时发

8 电需求曲线，经电力调度机构审核后，在现货市场中优先出清。（四）除上述机组类型（下文简称“发电企业”）外，水电、自备电厂（含自备新能源）等，暂不参与现货市场。5.2.2 市场用户直接参与批发市场的电力用户（下文简称“批发用户”）、售电公司初期以“报量不报价”的方式参与现货市场。电网企业代理购电用户暂不参与现货市场交易申报。市场具备条件后，将批发用户、售电公司与电网代理购电用电需求申报纳入日前市场出清边界条件。5.2.3 新型经营主体新型经营主体包括新型储能、虚拟电厂、并网型绿电直连项目等。其中，本细则中新型储能指独立新型储能（下文简称“独立储能”）；配建新型储能与所属经营主体视为一体，接入电力调度自动化系统可被电网监控和调度，具有法人资格时可选择转为独立储能项目，作为经营主体直接参与电力市场交易。5.2.3.1 独立储能

9 独立储能是指具备独立分时正反向计量功能，符合相关标准规范和电力市场运营机构等有关方面要求，以独立主体身份接受电网统一调度管理并具有法人资格的独立储能电站或储能装置，能够准确地与电力调度机构交互实时充放电功率、荷电状态等运行信息。独立储能作为兼具电源与负荷双重属性的灵活性资源，应以同一节点的独立法人项目为交易单元直接参与电力批发市场，额定功率应不低于准入值 t h e s P，额定功率充、放电持续响应时间不低于准入值 t h e s R T，相关准入条件根据市场交易情况适时调整。独立储能可按自然月自愿选择通过“报量报价”的方式全电量参与日前现货市场；或以“报量不报价”的方式自主决策充放电功率曲线在日前现货市场中优先出清。独立储能实时市场中按照日前出清充放电计划优先出清。电力调度机构可依据实时市场电力供应紧张、新能源消纳或断面调控困难等需求，对独立储能日前出清充放电计划曲线进行调整后参与实时市场，并在实时结果发布时，向相关独立储能主体披露调整原因。独立储能可按自然日选择参与调频市场，日前、实时现货市场按零出清充放电功率。5.2.3.2 虚拟电厂虚拟电厂是指运营商通过先进的信息通信技术、数字化控制技术、智能计量与软硬件集成技术，可通过聚合分

1 0 布式光伏、分散式风电、储能、电动汽车（充电桩）、蓄冷蓄热空调、电热水器、高载能工业负荷、居民农业侧可调节负荷等可调节资源聚合为一个整体，实现资源的聚合、协调、优化，独立参与市场交易。虚拟电厂运营商聚合资源应单独注册，根据聚合资源类型及聚合方式形成交易单元。虚拟电厂交易单元按发用电特性可分为负荷型虚拟电厂、电源型虚拟电厂以及混合型虚拟电厂。（一）负荷型虚拟电厂：具有用电属性，具有下网负荷的调节资源；（二）电源型虚拟电厂：具有发电属性，具有上网发电的调节资源；（三）混合型虚拟电厂：发电时，视同电源型虚拟电厂；用电时，视同负荷型虚拟电厂。5.2.3.2.1 虚拟电厂现货市场准入要求 1.满足《吉林省电力市场注册管理实施细则 V 4.1》相关要求；2.具备可调节电力不低于 t h v p p P 兆瓦、连续调节时间不低于 t h v p p R T 个小时能力；3.建设自有监控平台，具备负荷预测、发用电计划管理、负荷管理策略执行等功能；参与实时市场优化的虚拟电厂须具备直控功能，须具备与调度系统实时信息交互功

1 1 能（信息交互时间为秒级），可跟踪实时市场计划曲线并实时响应调度指令，调节时间为秒级；4.具备电力、电量数据分时计量与传输条件，数据准确性与可靠性满足要求；5.2.3.2.2 参与方式负荷型虚拟电厂以申报的 D 日用电负荷曲线为基准，自愿以自然月为周期“报量报价”或“报量不报价”的方式参与现货市场；电源型虚拟电厂的全部发电能力“报量报价”参与现货市场。负荷型虚拟电厂的调节能力、电源型虚拟电厂的发电能力参与市场优化。5.2.3.3 并网型绿电直连项目并网型绿电直连项目作为整体接入公共电网，与公共电网形成清晰的物理界面与责任界面，当并网型绿电直连项目呈现上网特性时，以“报量报价”的方式在现货市场中出清；当并网型绿电直连项目呈现下网特性时，初期以“报量不报价”的方式参与现货市场。市场具备条件后，将并网型绿电直连项目用电需求申报纳入日前市场出清边界条件。6 市场衔接方式 6.1 中长期市场与现货市场的衔接跨区跨省优先发电、中长期市场化交易等各类中长期交易电量应确定合同曲线或曲线形成方式，并约定分时电

1 2 量、分时价格、结算参考点等关键要素。现货市场运行时，经营主体的中长期交易合约作为结算依据管理市场风险，不作为调度执行依据。现货市场开展前，组织中长期合同调整交易，引导市场主体对省内中长期合约进行调整，开展省内中长期滚动撮合交易，详见《吉林省电力中长期交易衔接实施细则 V 4.1》。市场运营机构允许经营主体在省内现货市场开展前对省间中长期合约进行调整，并按照相关政策开展省间中长期滚动撮合交易。D-2 日，D 日的跨区跨省优先发电与中长期市场化交易、省内中长期市场化交易等各类中长期交易电量合约曲线完成分解，由电力交易机构汇总。其中，中长期合同电量按照中长期合同约定曲线分解。6.2 调频市场与现货市场的衔接调频市场与电能量市场按照分开运行，顺序出清的方式衔接。D-1 日 8:3 0 前，电力调度机构根据系统供需情况评估电网调频需求并披露调频市场信息。满足调频市场准入条件的各类调频辅助服务提供者日前需按要求完成调频市场申报。其中，独立储能、直控型虚拟电厂按自然日选择参与调频市场，日前需申报调频意愿。D-1 日，在日前市场形成的运行日机组开机组合基础上，计算调频辅助服务市场的预出清结果，确定参与调频

1 3 辅助服务的发电机组和新型经营主体。D 日，电力调度机构依据实时市场边界条件、日前封存的调频单元申报信息，在各时段现货市场正式出清前，以 1 5 分钟为周期开展实时调频市场滚动出清，确定中标调频单元及其中标调频容量。（一）中标燃煤机组依据日前及实时最大、最小发电能力或电力调度机构设定的出力上、下限确定现货市场的出清出力范围。（二）独立储能按照中标调频容量、实时荷电状态参与调频市场，不再参与现货市场，在调频实际调用过程中，根据 A G C 实际调频需求调整储能充放电及荷电状态。（三）电源型虚拟电厂依据最大、最小发电容量或电力调度机构设定的出力上、下限确定现货市场的出清出力范围；负荷型虚拟电厂作为现货市场价格接受者，以其申报的 D 日负荷用电曲线为基准全时段参与调频市场；混合型虚拟电厂按照中标调频容量、实时发/用电状态参与调频市场，不再参与现货市场，在调频实际调用过程中，根据 A P C 实际调频需求调整混合型虚拟电厂的发/用电及出力状态。（四）当前一时段实时现货市场滚动出清结果中 T 时刻全网竞价燃煤机组出清结果等于最小发电能力，且新能源未完全消纳时，启动开展新能源调频出清。

1 4 调频辅助服务市场出清、调用方式详见《吉林省电力辅助服务（调频）市场实施细则 V 4.1》。6.3 省间与省内现货市场的衔接日前省内现货市场，日前省间现货市场和日前东北电力互济交易采取“分别报价、分别出清”的组织方式，在日前省内现货市场预出清结束后，发布各机组预出清结果，省内发电企业依据省间现货、东北电力互济交易等相关规则，参与日前省间现货市场及日前东北电力互济交易；实时现货市场滚动出清过程中，省内发电企业可参与日内省间现货市场及日内东北电力互济交易。省间现货市场的交易组织与实施按照《关于国家电网有限公司省间电力现货交易规则的复函》（发改办体改〔2 0 2 1〕8 3 7 号）等相关文件执行。东北电力互济交易的组织与实施按照《东北电力互济交易实施细则（试行）》（东北监能市场〔2 0 2 5〕3 8 号）等相关文件执行。7 日前市场 7.1 市场参数管理 7.1.1 缺省参数缺省参数是指经营主体各类状态下运行相关参数、量价相关参数的默认值，由经营主体负责申报，现货开市前，经营主体的缺省参数需完备。如需变更，应通过参数变更管理流程进行更改。经营主体的缺省运行参数申报及

1 5 变更需经电力调度机构审核批准后生效，缺省量价参数申报及变更需经电力交易机构审核批准后生效。7.1.2 核定参数核定参数计算标准由电力市场管理委员会提出建议，经能源监管机构和政府主管部门同意后执行。（一）燃煤机组启动费用上下限 R 1；（二）经营主体电能量报价上下限 R 2；（三）市场出清价格上下限 R 3；（四）燃煤机组核定成本 C 0：核定成本价格指基于燃煤发电机组的发电变动成本核定的成本价格；核定成本用于市场力监测缓解环节以及发电侧各类考核与补偿费用计算。7.2 日前经营主体运行边界条件 7.2.1 发电机组物理运行参数发电机组用于日前经营主体运行边界条件的缺省物理运行参数包括：（一）发电机组额定有功功率，单位为兆瓦；（二）综合厂用电率，单位为%。各电压等级的燃煤机组分别设置供暖期和非供暖期的综合厂用电率；新能源场站统一采用同类型电源平均综合厂用电率，具体参数按照吉林省近三年该类型电站平均厂用电率确定；（三）冷态启动时间（E 1），即竞价燃煤机组处于冷

1 6 态情况下（停机时间 7 2 小时及以上）从接到开机通知时刻或机组检修结束时刻到机组并网所需的时间，单位为小时；（四）热态启动时间（E 2），即竞价燃煤机组处于热态情况下（停机时间 7 2 小时以内）从接到开机通知时刻或机组检修结束时刻到机组并网所需的时间，单位为小时；（五）典型开机曲线，即竞价燃煤机组在开机过程中，从并网至 5 0%装机容量期间的升功率曲线，时间间隔为 1 5 分钟，持续时间不超过 E 3 小时；（六）典型停机曲线，即竞价燃煤机组在停机过程中，从 5 0%装机容量至解列期间的降功率曲线，时间间隔为 1 5 分钟，持续时间不超过 E 3 小时；（七）最小连续开机时间（E 4），即竞价燃煤机组开机后，距离下一次停机至少需要连续运行的时间，单位为小时；机组在最小连续开机时间内，原则上安排其连续开机运行，不参与机组组合优化；（八）最小连续停机时间（E 5），即竞价燃煤机组停机后，距离下一次开机至少需要连续停运的时间，单位为小时；机组在最小连续停机时间内，原则上安排其连续停运，不参与机组组合优化；（九）电力调度机构所需的其他运行参数。7.2.2 经营主体调试及试验计划

1 7 7.2.2.1 新建主体调试新建机组在并网调试期间按照调试需求安排发电。燃煤机组完成满负荷试运行，新能源场站、独立储能及虚拟电厂完成电力调度机构核验的并网调试操作后，按《吉林省电力市场注册管理实施细则 V 4.1》7.2 节相关要求参与现货市场。7.2.2.2 在运试验主体 D-1 日 9:4 5 前，因经营主体原因的试验机组或独立储能向电力调度机构报送 D 日一段连续试验时段内每 1 5 分钟的试验出力计划。D-1 日 1 4:0 0 前，电力调度机构在确保电力有序供应、电网安全稳定及新能源消纳等基本需要的前提下返回审核结果。7.2.3 竞价燃煤机组状态 D-2 日 1 7:3 0 前，电力调度机构根据机组运行状态、机组检修计划、试验计划等信息，确定运行日燃煤机组的 9 6 点状态（包括可用、不可用两类）。处于可用状态的机组，相应的时段内按照交易规则参与日前现货市场出清；处于不可用状态的机组，相应时段不参与日前现货市场出清。（一）可用状态：机组处于运行、备用以及调试（试验）状态时均视为可用状态。在 D-1 日处于检修状态且预计 D 日具备并网条件的机组，按照机组检修结束时刻往后

1 8 顺延机组申报的冷态、热态启动时间，作为 D 日机组最早可并网时刻。（二）不可用状态：机组处于检修、故障、缺燃料、非供暖季不可用等停运状态或受最小连续停机时间约束等其他情况均视为不可用状态。D-1 日 0 8:1 5 前，竞价燃煤机组应与电力调度机构确认相关信息，逾时未确认则默认采用电力调度机构发布的状态。若机组预计将于 D-1 或 D 日某时段提前结束停运，则可在日前机组状态确认环节将 D-1 或 D 日预计停运结束时间下一个时刻点的机组状态置为可用状态，作为 9 6 点启停约束，相应机组 D 日的实际最早可并网时刻为其申报的机组状态和系统计算的最早可并网时刻两者中的较晚值。对于电厂确认机组为可用状态但实际未能正常调用以及确认机组检修计划延期的情况，其影响时间纳入机组非计划停运考核。7.2.4 新能源场站短期功率预测 D-1 日 0 8:1 5 前，新能源场站申报 D 日 9 6 点短期功率预测曲线。当迟报、漏报或不报时，申报数据置为前一个有效申报日的滚动申报出力曲线。对于同一调度单元下存在多个交易单元的新能源场站，若按交易单元申报相应新能源场站应优先实现调度端及场站端数据的分开预测、分别遥测、分别遥控、分开遥

1 9 调，以实现分开出清。若同一调度单元下的多个交易单元不具备分开预测功能但具备以上三种功能的，应以交易单元申报至交易平台，各交易单元功率预测按照装机容量比例进行分劈计算。暂无法满足相关条件的场站，并网发电的同时应在电力交易平台完成注册程序，确定与调度单元匹配的交易申报单元；并约定分劈原则后申报至电力交易平台，电力交易平台按照约定分劈比例进行出清结果的计算；若新能源场站未约定分劈原则，则按照各场站注册的装机容量进行分劈计算，结算时造成的合约分配、结算偏差由相应新能源场站自行承担。7.2.5 非竞价燃煤机组发电曲线 D-1 日 0 9:4 5 前，非竞价燃煤机组向电力调度机构提交 D 日 9 6 点发电需求曲线，在现货市场中保障优先出清；迟报、漏报或不报的机组，申报数据置为缺省申报出力曲线。发电需求曲线应以确保电力安全、供热安全为前提，不得影响居民供热质量且必须满足东北电网、吉林电网系统安全稳定运行相关规定。若申报曲线与机组实际开停机状态不符，需在 D-1 日 1 4:0 0 前向电力调度机构提交 D 日 9 6 点发电需求曲线修改书面申请，经电力调度机构审核后予以修改。7.2.6 并网型绿电直连项目发电（用电）曲线 D-1 日 9:4 5 前，并网型绿电直连项目申报 D 日 9 6 点发

2 0 电（用电）曲线。迟报、漏报或不报的项目，以缺省的相关值作为申报信息；若缺省参数未申报，则申报数据置为 0。7.2.7 新型经营主体物理运行参数 7.2.7.1 独立储能物理运行参数独立储能用于经营主体运行边界条件的缺省物理运行参数包括：（一）额定功率，单位为兆瓦，即额定充放电功率，应与并网调度协议保持一致；（二）额定功率充、放电持续响应时间，单位为小时；独立储能依据额定功率与额定功率充、放电持续响应时间计算额定容量；（三）充、放电效率，单位为%，即独立储能充放电时增加存储电量与输入电量的比值与放电时输出电量与减少存储电量的比值；（四）日充放电转换次数，即独立储能每日参与现货市场优化过程中的充放电状态转换允许次数约束。独立储能在现货市场优化过程中充电、放电累计容量达到 2 0 0%最大允许荷电状态记为一次日充放电转换。7.2.7.2 虚拟电厂物理运行参数虚拟电厂用于经营主体运行边界条件的缺省物理运行参数包括：

2 1（一）缺省聚合资源总容量，单位为兆瓦，即虚拟电厂所聚合资源的总容量，应与测试值保持一致；（二）缺省最大上调、下调容量，单位为兆瓦，即虚拟电厂在特定条件下能够临时增加、减小的最大有功功率输出能力，应与测试值保持一致；（三）缺省上调、下调持续时间，单位为小时，即虚拟电厂在响应电网调度指令时，能够连续、稳定维持目标调节容量的最短时长，应与测试值保持一致；（四）缺省上调、下调速率，单位为 M W/分钟，即虚拟电厂单位时间内完成的调节容量，可分为向上调节速率和向下调节速率，应与测试值保持一致。7.3 日前电网运行边界条件 D-1 日 0 8:1 5 前，电力调度机构准备好日前电网运行边界条件。7.3.1 日前负荷预测日前负荷预测包括 D 日 9 6 点系统负荷预测、9 6 点的母线负荷预测。7.3.1.1 系统负荷预测系统负荷预测是指预测 D 日 0 0:1 5 开始的每 1 5 分钟的系统负荷需求，每天共计 9 6 个点。电力调度机构负责开展 D 日的系统负荷预测，预测时需综合考虑但不仅限于以下因素：历史相似日负荷、工作日类型、气象因素、用户用

2 2 电需求、各地区供电企业负荷预测、节假日或社会重大事件影响、需求响应及有序用电等情况。7.3.1.2 母线负荷预测母线负荷预测是指预测 D 日 0 0:1 5 开始的每 1 5 分钟的 2 2 0 千伏母线节点负荷需求，每天共计 9 6 个点。省内各供电企业负责根据综合气象因素、工作日类型、节假日影响、运行方式变化、需求响应及负荷管理等因素，预测运行日辖区范围内的母线负荷。7.3.2 省间联络线预计划 D-2 日 1 7:0 0 前，上级电力调度机构下发省间联络线预计划，作为日前省内现货市场组织的边界条件。7.3.3 备用约束电力调度机构根据系统运行需要，制定电网运行正备用、负备用要求。日前市场出清结果需同时满足 D 日的各类备用要求。特殊保电时期，电力调度机构可根据系统安全运行需要和电力保供要求，调整各类型备用的约束限值，并向经营主体披露调整情况。7.3.4 输变电设备停电检修计划电力调度机构基于月度输变电设备检修计划，结合电网实际运行状态，批复确定运行日的输变电设备检修计划。

2 3 7.3.5 输变电设备投产与退役计划电力调度机构基于月度输变电设备投产与退役计划，结合电网实际运行状态，批复确定运行日的输变电设备投产与退役计划。7.3.6 电网安全约束电力调度机构基于所掌握的运行日基础边界条件，确定调管范围内的电网安全约束，作为现货市场优化出清的边界条件。电网安全约束包括但不限于输变电设备与断面极限功率、发电机组（群）必开必停约束、经营主体（群）出力上下限约束等。7.3.6.1 输变电设备与断面极限功率为保障电网安全可靠运行，电力调度机构可根据电网实际运行需要、天气、保电要求、新能源消纳等情况设置输变电设备、断面极限功率。（一）因保供电、保供热、保民生或防范极端自然灾害，需要提高安全裕度，将输变电设备功率或潮流、断面潮流控制在指定值以内；（二）因系统安全运行约束或上级调度指令要求，将输变电设备功率或潮流、断面潮流控制在指定值以内；（三）其他保障电网安全可靠供应，要求将输变电设备功率或潮流、断面潮流控制在指定值以内。7.3.6.2 发电机组（群）必开约束

2 4 出现以下情况时，电力调度机构可设置必开机组（群），必开机组（群）必开时段视为可用状态：（一）因系统安全约束，必须并网运行的机组，以及必须维持运行状态的机组；（二）因电压支撑要求，必须并网运行的机组，以及必须维持运行状态的机组；（三）因保供电、保供热、保民生或政府要求，需要提高安全裕度而增开或维持开机状态的机组；（四）因电网安全运行需要，经电力调度机构批复同意进行试验的机组；（五）根据电网安全运行要求需要在运行日某些时段固定出力曲线的机组；（六）其他保障电网安全可靠供应需要开机运行的机组。7.3.6.3 发电机组（群）必停约束出现以下情况时，电力调度机构可设置必停机组（群），必停机组（群）必停时段视为不可用状态：（一）因系统安全约束，必须停止运行的机组，以及必须维持停机状态的机组；（二）因保供电或政府要求，必须停止运行的机组，以及必须维持停机状态的机组；（三）处于计划检修、临时检修、缺煤停机、事故停

2 5 机等状态的机组；（四）其他保障电网安全可靠供应需要停机的机组。7.3.6.4 经营主体（群）出力上下限约束电力调度机构可设置以下发电企业（群）、独立储能、虚拟电厂的出力上下限约束范围：（一）因系统安全约束，需要限制出力上下限的经营主体（群）；（二）因保供电、保供热、保民生或政府要求，需要提高安全裕度将出力控制在上下限值以内的经营主体（群）；（三）根据电网安全运行要求或特殊情况新能源消纳，需要在运行日某些时段限制出力上下限的经营主体（群）；（四）其他保障电网安全可靠供应需要限制出力上下限的经营主体（群）。7.3.7 非现货市场机组日前发电计划暂不参与现货市场的机组，依据各自发电特性与电网安全保障需求，综合考虑中长期市场化合约或优先发电合约制定 D 日分时发电计划曲线，作为日前现货市场边界条件。7.4 事前信息发布 D-1 日 0 8:4 5 前，市场运营机构发布 D 日的边界条件信

2 6 息：（一）市场参数信息，包括市场出清模块算法及运行参数、价格限值、约束松弛惩罚因子（公开信息）（二）电网安全约束条件，包括运行方式安排、关键输电断面及线路传输限额等（公开信息）（三）必开、必停机组名单（公开信息）（四）开停机不满足最小约束时间机组名单（公开信息）（五）电网设备信息，包括线路、变电站等输变电设备投产、退出和检修情况（公开信息）（六）发电机组、独立储能检修计划（公开信息）（七）日前负荷预测（公开信息）（八）省间联络线预计划曲线（公开信息）（九）暂不参与现货市场机组的总发电计划（公开信息）（十）新能源（分电源类型）总功率预测（公开信息）7.5 交易申报 7.5.1 申报要求 D-1 日 0 9:4 5 前，竞价燃煤机组、新能源场站、独立储能、虚拟电厂、并网型绿电直连项目、批发用户、售电公司通过电力交易平台申报交易信息，电力交易机构汇总后

2 7 推送至电力调度机构。若迟报、漏报或不报，未做特别说明时采用缺省参数的相关值作为申报信息。7.5.2 发电企业交易信息 7.5.2.1 竞价燃煤机组交易信息竞价燃煤机组应申报的交易信息包括以下内容：（一）启动费用：即发电机组从不同状态启动时所需要的费用，单位为元/次；包括热态启动费用、冷态启动费用，代表两者之间的大小关系为：冷态启动费用＞热态启动费用，申报启动费用不能超过事前规定的启动费用上、下限范围（R 1）。发电机组实际的启动状态根据调度自动化系统记录的启停机时间信息进行认定。（二）机组电能量报价：电能量报价为全天一条 3-1 0 段单调非递减的发电量价曲线。每段需申报出力区间起点（兆瓦）、出力区间终点（兆瓦）以及该区间的能量价格（元/兆瓦时）。第一段出力区间起点为最小发电能力，最后一段出力区间终点为最大发电能力。每一个报价段的起始出力点必须等于上一个报价段的出力终点，两个报价段衔接点对应的报价值属于上一段报价。每一个报价段的长度不能小于 1 兆瓦，申报价格最小单位为 1 元/兆瓦时。（每个报价段的申报价格级差不小于 1 元/兆瓦时）每段报价的电能量价格均不可超过事前规定的申报价格的上、下限范围（R 2）。燃煤机组电能量价格包含环保电价（含脱

2 8 硫、脱硝、除尘以及超低排放电价）。在机组组合计算阶段，机组最小发电能力以下的容量部分按照首段报价进行填补。（三）爬坡速率，即机组在 D 日能达到的爬坡速率，单位为兆瓦/分钟，爬坡速率不低于 V k。（四）运行日最大发电能力，即机组在 D 日可达到的最大发电有功出力，单位为兆瓦；申报值应不大于额定有功功率。相邻两日最大发电能力差值应满足相应机组爬坡能力，申报最大发电能力应以确保电力安全、供热安全为前提，不得影响居民供热质量且必须满足东北电网、吉林电网系统安全稳定运行相关规定。当机组因跳闸等特殊原因导致电力安全、供热安全受到影响需要变更最大发电能力时，须及时向电力调度机构提交书面申请，经电力调度机构审核批准后，用于日前市场出清。（五）运行日最小发电能力，即机组在 D 日可达到的最小发电有功出力，单位为兆瓦；申报值应不小于零，不大于最小技术出力。相邻两日最小发电能力差值应满足相应机组爬坡能力，申报最小发电能力应以确保电力安全、供热安全为前提，不得影响居民供热质量且必须满足东北电网、吉林电网系统安全稳定运行相关规定。当机组因跳闸等特殊原因导致电力安全、供热安全受到影响需要变更最小发电能力时，须及时向电力调度机构提交书面申请，

2 9 经电力调度机构审核批准后，用于日前市场出清。（六）电蓄热用电计划，即机组运行日计划投入的电厂电蓄热装置用电计划的机组分解量，单位为兆瓦；申报值应小于机组运行日最小发电能力并充分考虑厂用电，电厂各机组申报值之和应不大于电厂电蓄热装置实际最大投入功率；电厂各机组申报的相邻两个时段电蓄热用电计划应满足电蓄热装置投入的调节档位需求及相应机组爬坡能力；各机组申报的相邻两个时段(包含跨天)的最小发电能力与电蓄热用电计划差值应满足相应机组爬坡能力。7.5.2.2 新能源场站交易信息新能源场站应申报的交易信息包括以下内容：（一）新能源场站电能量报价为全天一条单调非递减的发电量价曲线，最多不超过 1 0 段。每段需申报出力区间起点（兆瓦）、出力区间终点（兆瓦）以及该区间的能量价格（元/兆瓦时）。第一段出力区间起点为零，最后一段出力区间终点为装机容量。每一个报价段的起始出力点必须等于上一个报价段的出力终点，两个报价段衔接点对应的报价值属于上一段报价。每一个报价段的长度不能小于 1 兆瓦，申报价格最小单位为 1 元/兆瓦时。每段报价的电能量价格均不可超过事前规定的申报价格的上、下限范围（R 2）。（二）新能源短期功率预测：新能源场站申报 D 日 9 6

3 0 点短期功率预测曲线。场站全停期间，相应时段的功率预测曲线应按零申报。新能源场站集电线、主变等设备检修期间，相应时段的功率预测曲线须剔除相应检修容量后进行申报。7.5.3 市场用户交易信息批发用户申报其 D 日的分时用电需求曲线，售电公司申报其代理市场零售用户 D 日的分时用电需求曲线。市场初期，批发用户、售电公司日前申报的分时用电需求曲线即为其日前市场电力出清结果。若迟报、漏报或不报，则按照其 D 日所持有的中长期合约分时电量合计值作为申报信息。7.5.4 新型经营主体交易信息 7.5.4.1 独立储能交易信息“报量报价”参与现货市场的独立储能应申报的交易信息包括以下内容：（一）独立储能电能量报价：独立储能电能量充、放电报价分别不高于 1 0 段，每段需申报出力区间起点、出力区间终点以及该区间报价。第一段出力区间起点为最大充电功率（负值），最后一段出力区间终点为最大放电功率（正值），每一个报价段的起始出力点必须等于上一个报价段的出力终点，每一个报价段不得横跨充电、放电状态，两个报价段衔接点对应的报价值属于上一段报价。报

3 1 价曲线必须随出力增加单调非递减。每段报价段的长度不能小于报价出力段单段最小区间长度，报价出力段单段最小区间长度为 M a x{（最大放电功率－最大充电功率）×5%，1 兆瓦}，且出力区间不得跨越充电、放电功率。每段报价的电能量价格均不可超过事前规定的申报价格的上、下限范围（R 2）。（二）运行日时段末目标荷电状态，单位为%；独立储能在 D 日初始时刻的荷电状态，等于其 D-1 日结束时刻的出清值对应的荷电状态，独立储能在 D 日结束时刻的荷电状态，等于其申报的目标值。若迟报、漏报或不报，则由现货市场优化确定。（三）最大、最小充放电功率，单位为兆瓦，即现货市场优化充放电功率上下限值；若迟报、漏报或不报，最大、最小充电功率默认分别为零和额定充电功率（以负值表示），最大、最小放电功率默认分别为额定放电功率（以正值表示）和零。“报量不报价”参与现货市场的独立储能应申报 D 日 9 6 点充放电功率曲线，放电功率曲线为正值，充电功率曲线为负值，单位为兆瓦；若迟报、漏报或不报，则默认独立储能 D 日无充放电计划。若迟报、漏报而实际 D 日有充放电需求时，需在 D-1 日 1 4:0 0 前向电力调度机构提交 D 日 9 6 点充放电功率曲线修改书面申请，经电力调度机构审

3 2 核后予以修改。日前充放电曲线在日前、实时现货市场中优先出清，并严格按照出清结果充放电，执行偏差超出允许偏差范围的收益部分，纳入执行偏差获利回收费用。选择参与调频市场的独立储能应申报调频市场相关参数，详见《吉林省电力辅助服务（调频）市场实施细则 V 4.1》。若迟报、漏报或不报，则默认独立储能不参与调频市场，按照交易信息或充放电曲线申报值参与现货市场。7.5.4.2 虚拟电厂交易信息“报量报价”参与现货市场的负荷型虚拟电厂应申报的交易信息包括以下内容：（1）虚拟电厂申报 D 日用电负荷曲线，若迟报、漏报或不报，则默认为虚拟电厂签订的 D 日中长期净合约分解曲线；（2）虚拟电厂需基于申报的 D 日用电负荷曲线作为基准，申报一条不超过 1 0 段的调节能力-价格曲线；（3）虚拟电厂调节能力从最大下调能力申报至最大上调能力，上调负荷能力记为正值，下调负荷能力记为负值；（4）每个报价段的出力起点必须等于上一个报价段的出力终点，每个报价段不得横跨上调、下调状态，两个报价段衔接点对应的价格属于上一报价段；

3 3（5）虚拟电厂报价曲线随上调负荷能力的增加单调非递增；（6）每个报价段的价格均不可超过申报价格的上、下限范围（R 2）；（7）迟报、漏报均采用缺省申报值作为申报信息；“报量不报价”参与现货市场的负荷型虚拟电厂应申报 D 日用电负荷曲线，单位为兆瓦；若迟报、漏报或不报，则默认为虚拟电厂签订的 D 日中长期净合约分解曲线。“报量报价”参与现货市场的电源型虚拟电厂应申报的交易信息包括以下内容：（1）虚拟电厂申报一条不超 1 0 段的电力-价格曲线；（2）虚拟电厂发电量价曲线第一段出力区间起点为 0，最后一段出力区间终点为聚合资源总容量；（3）虚拟电厂申报功率预测曲线；（4）每个报价段的出力起点必须等于上一个报价段的出力终点，两个报价段衔接点对应的价格属于上一报价段；（5）虚拟电厂报价曲线随出力的增加单调非递减；（6）每个报价段的价格均不可超过申报价格的上、下限范围（R 2）；（7）迟报、漏报均采用缺省申报值作为申报信息。

3 4 7.6 日前市场出清 7.6.1 日前市场预出清 D-1 日 1 1:0 0 前，电力调度机构基于经营主体的交易申报信息以及次日系统负荷预测曲线、省间联络线预计划等日前市场边界条件，综合考虑未来三日负荷预测、新能源功率预测、联络线预计划、机组运行状态等边界条件，按照电网保供及保新能源消纳需求，确定 D 日燃煤机组最大、最小开机容量约束及最大、最小停机容量约束，采用安全约束机组组合（S C U C）、安全约束经济调度（S C E D）程序进行优化计算，开展日前现货市场预出清，并向经营主体发布预出清结果、省内电力平衡裕度和可再生能源富余程度，并适时对机组启停计划进行预通知。D-1 日 1 1:0 0-1 1:3 0，经营主体按照《关于国家电网有限公司省间电力现货交易规则的复函》（发改办体改〔2 0 2 1〕8 3 7 号）的要求申报省间电力现货交易分时“电力-价格”曲线。D-1 日 1 1:4 5-1 2:3 0，国调中心和网调组织省间日前现货交易集中出清，形成考虑安全约束的省间日前现货交易出清结果。D-1 日 1 2:4 5 前，经营主体按照《东北电力互济交易实施细则（试行）》（东北监能市场〔2 0 2 5〕3 8 号）的要求申报参加东北电力互济交易的相关信息。

3 5 D-1 日 1 3:0 0-1 4:0 0，东北网调组织东北电力日前互济交易。7.6.2 日前市场正式出清 D-1 日 1 4:3 0，省间联络线终计划下发后，电力调度机构基于预出清机组与电网运行边界条件、省间联络线终计划、经营主体省间及东北电力互济交易结果等日前市场边界条件，经安全约束经济调度（S C E D）程序计算，形成 D 日现货交易结果，包括各节点每 1 5 分钟日前节点电价、每 1 5 分钟统一结算点电价、机组开停计划、各机组与场站 9 6 点出力曲线、独立储能充放电计划、虚拟电厂发用电计划、绿电直连项目发用电计划等，出清价格不能超过上、下限范围（R 3）。可变更挂接节点的 6 6 k V 新能源场站及地方燃煤电厂按正常挂接节点进行节点电价的出清计算。市场预出清阶段的机组组合中新增开机的机组在日前省内正式出清时原则上保障优先出清，D 日实际机组开停计划以省内正式出清交易结果发布为准。7.6.3 特殊机组出清方式 7.6.3.1 特殊机组出清优先级特殊机组包括必开机组、必停机组、供热机组、调试（试验）主体、“报量不报价”参与市场的独立储能、“报量不报价”参与市场的负荷型虚拟电厂、“报量不报价”参与市场的非竞价燃煤机组。

3 6 不同类型特殊机组在出清过程中的优先级顺序为：固定出力机组，包括必开机组必开出力、必停机组、供热机组满足供热要求的出力部分（考虑日前现货市场出清的出力下限约束）、处于开/停机过程状态机组等＞“报量不报价”参与市场的非竞价燃煤机组＞“报量不报价”参与市场的独立储能、负荷型虚拟电厂、绿电直连项目（下网）＞调试（试验）机组。7.6.3.2 同报价出清原则当新能源场站与竞价燃煤机组、新型经营主体报价相同时，新能源享有同等条件下的优先出清权。当新能源报价相同时，按照该交易时段各类新能源场站同报价段有效申报容量比例分配中标出力。当竞价燃煤机组、独立储能、虚拟电厂、绿电直连项目（上网）之间报价相同时，按照同报价段有效申报容量比例，分配中标出力。7.6.3.3 必开机组必开机组在必开时段内的机组状态为开机，不参与优化；必开最小出力以下优先出清。若电力调度机构未指定必开机组的必开最小出力，则必开最小出力为该台机组申报的最小发电能力；若电力调度机构未指定必开机组的必开时段，则该必开机组运行日 9 6 点全时段为必开时段；必开最小出力之上的发电能力根据发电机组的日前市场报价参与优化出清。某交易时段中，若必开机组仅中标必开最

3 7 小出力，该时段内该台必开机组不参与市场定价。7.6.3.4 供热机组在确保民生供热需求、电网安全稳定、电力平衡、调峰调频等基本需要的前提下，供热机组申报的最小发电能力部分保障优先出清；日前申报电蓄热用电计划的机组，以其日前申报的机组最小发电能力与电蓄热分时用电计划之差作为日前现货市场出清的出力下限约束，相应出力段的报价等于最小发电能力所在报价段的价格。电力调度机构按照日前联合发电计划（机组机端日前计划叠加电蓄热用电计划）向机组下达机组的日前发电计划。某交易时段中，若供热机组仅中标最小发电能力或联合主体中标出力为最小发电能力核减电蓄热用电计划（若最小发电能力核减电蓄热用电计划小于零，则按零执行），该时段内该台供热机组不参与市场定价。7.6.3.5 开停机过程状态机组处于开机过程中的发电机组，在机组并网后升功率至额定容量 5 0%期间，发电出力为机组申报的冷态/热态典型开机曲线，作为出清边界条件不参与市场优化。处于停机过程中的发电机组，在机组从最小发电能力降功率至与电网解列期间，发电出力为机组申报的典型停机曲线，作为出清边界条件不参与市场优化。7.6.3.6 新型经营主体出清

3 8“报量不报价”参与市场的独立储能、负荷型虚拟电厂、绿电直连项目（下网）在日前现货市场中优先出清，不参与市场定价。电力调度机构可依据日前电网安全、供需紧张、新能源消纳或断面调控困难等需求，依据相应需求关联影响程度调整独立储能充放电曲线、虚拟电厂发用电计划作为日前调度计划，并向各经营主体披露原因。7.6.3.7 调试（试验）主体（一）新建调试新建主体在并网调试期间按照调试需求安排发电，作为现货市场出清的边界条件。（二）在运试验因自身原因或电网原因的试验主体在试验时段内，出力为电力调度机构批复或设定的试验出力计划曲线，在现货市场中保障优先出清；非试验时段内，按照报价或相应规则参与现货市场出清。7.6.3.8 最小连续开机时间约束机组发电机组开机运行后，在其最小连续运行时间内，原则上安排其连续开机运行，按照其日前市场报价参与市场出清，确定其发电出力；某交易时段中，若最小连续运行时间内机组仅中标最小发电能力或联合主体中标出力为最小发电能力核减电蓄热用电计划，该时段内该台机组不参

3 9 与市场定价。7.6.4 日前市场安全校核 7.6.4.1 电力平衡校核电力平衡校核指分析各时段备用是否满足备用约束，是否存在电力供应风险或调峰安全风险的情况。包括正备用校核与负备用校核。若存在平衡约束无法满足要求的时段，电力调度机构可以采取调整运行边界、增加机组约束、组织有序用电以及电力调度机构认为有效的其他手段，并重新出清得到满足安全约束的交易结果。7.6.4.2 交流安全校核根据电网模型、检修计划、发用（充放）电计划、省间联络线计划、系统负荷预测、母线负荷预测、无功电压等数据开展交流安全校核，包括基态潮流校核和静态安全分析。基态潮流校核采用交流潮流模型校核基态潮流下线路或断面传输功率不超过极限值、系统母线电压水平不越限。静态安全分析基于预想故障集，采用交流潮流模型进行开断分析，确保预想故障集下设备负载不超过事故后限流值、系统母线电压不越限。若存在安全约束无法满足要求的时段，电力调度机构可以采取调整运行边界、增加机组约束、组织有序用电以及电力调度机构认为有效的其他手段，并重新出清得到满

4 0 足安全约束的交易结果。7.7 日前出清交易结果发布 D-1 日 1 7:3 0，市场运营机构发布日前市场出清结果。7.8 日前调度计划调整日前现货市场原则上基于交易申报前发布的市场边界条件与日前联络线终计划等信息进行出清。一般情况下，日前市场正式的经营主体出清结果即为运行日的日前调度计划。若运行日之前电网边界条件发生重大变化，可能影响电网安全稳定运行、电力正常有序供应时，电力调度机构可根据日前市场机组启停排序和电网安全约束，调整运行日机组组合，并基于经营主体的日前报价，采用日前电能量市场的出清算法，对运行日的调度计划进行调整或重新出清市场，以保证电力供应平衡、电网安全运行，同时向市场成员发布相关信息及具体调整原因，并将调整后的调度计划下发至各发电企业、新型经营主体。主要边界条件变化情况包括但不限于：（一）因天气条件、当日实际负荷走势等发生较大变化需要调整次日的负荷预测；（二）发生机组非计划停运（含出力受限）情况；（三）发电机组检修计划延期或调整；（四）联络线因电网故障、清洁能源消纳等原因出现计划外调整；

4 1（五）新能源出力较预测发生较大变化；（六）电网输变电设备出现故障、临时检修或计划检修；（七）政府临时下达的保电或环保要求等。8 实时市场 8.1 交易申报经营主体沿用日前申报交易信息，不再重新申报。市场用户无需申报。8.2 实时经营主体运行边界条件日前现货交易所形成的机组组合、日内超短期系统负荷与母线负荷预测、日内省间现货交易结果，原则上作为实时省内现货市场出清的边界条件。8.2.1 经营主体物理运行参数调整当发电机组、新型经营主体的运行参数与日前相比发生变化时，须及时向所属电力调度机构进行报送，经电力调度机构审核批准后，用于实时市场出清。8.2.2 新能源超短期功率预测新能源场站基于最新的运行和气象数据，通过调度运行技术支持系统上报实时运行时刻开始的未来 1 5 分钟至 4 小时的超短期出力预测曲线，用于实时市场滚动出清，新能源场站全电量参与实时现货市场竞价。当迟报、漏报或不报时，申报数据置为最近一个有效申报时段的超短期出

4 2 力预测结果值。新能源场站日内超短期功率预测曲线需按照本细则“1 0.1 节”接受申报电力偏差考核。8.2.3 绿电直连项目（上网）超短期功率预测绿电直连项目上网电量部分基于最新的运行和气象数据，通过调度运行技术支持系统上报实时运行时刻开始的未来 1 5 分钟至 4 小时的超短期出力预测曲线，用于实时市场滚动出清，绿电直连项目上网电量部分参与实时现货市场竞价。当迟报、漏报或不报时，申报数据置为最近一个有效申报时段的超短期出力预测结果值。8.2.4 应急新增开机机组应急新增开机机组指在日前市场中未被列入机组开机组合，在日前特殊情况调整环节或实时运行调整环节，由电力调度机构安排新增开机的机组。实时市场中，应急新增开机机组作为必开机组，根据其必开出力、电能量报价参与实时市场出清。8.3 实时电网运行边界条件 8.3.1 超短期负荷预测超短期系统负荷预测是指预测实时运行时刻开始的未来 2 小时系统负荷需求。超短期母线负荷预测是指预测实时运行时刻开始的未来 2 小时 2 2 0 千伏及以上电压等级母线节点负荷需求。

4 3 8.3.2 运行备用变化实时运行应满足每日运行备用要求，日内调频市场组织后或发生变化，需以更新后的运行备用要求作为边界条件开展实时市场出清。8.3.3 电网安全约束实时市场的电网安全约束条件与日前市场的电网安全约束条件一致（本细则“7.3.6 节”）。如果电网安全约束条件发生变化，经电力调度机构评估影响系统安全运行时，可对电网安全约束条件进行更新后用于实时市场出清。8.3.4 新型经营主体实时计划 8.3.4.1 独立储能实时充放电计划独立储能日内原则上应执行日前充放电计划曲线，在实时现货市场中优先出清，不参与市场定价，具备条件时参与实时现货市场；参与调频市场的独立储能实时跟踪调频指令。电力调度机构可依据滚动出清过程中的电网安全、供需紧张、新能源消纳或断面调控困难等需求的关联影响程度调整独立储能的日内充放电计划，滚动在实时市场信息披露过程中向经营主体发布。8.3.4.2 虚拟电厂实时发用电计划具备直控功能的虚拟电厂全时段参与实时现货市场出

4 4 清；不具备直控功能的虚拟电厂依据日前市场出清结果的发用电计划曲线，在实时现货市场中优先出清，不参与市场定价。电力调度机构可依据滚动出清过程中的电网安全、供需紧张、新能源消纳或断面调控困难等需求的关联影响程度调整虚拟电厂的实时发用电计划，滚动在实时市场信息披露过程中向经营主体发布。8.3.5 其他机组实时发电计划非竞价燃煤机组实时发电计划，原则上与日前发电计划保持一致，作为实时现货市场边界条件。暂不参与现货市场的机组，由电力调度机构制定实时计划出力曲线，作为实时市场边界条件。8.3.6 省间联络线终计划 T-3 0 分钟前，获取上级电力调度机构下发的省间联络线终计划，作为实时市场出清的边界条件。8.3.7 新能源实时申报电力偏差滚动修正出清新能源实时申报电力偏差会对电力平衡产生较大影响。为保证电网运行实时平衡、出清结果更加贴近电网实际运行情况，在考虑竞价燃煤机组爬坡能力以及调频机组可调整裕度的前提下，根据未限电新能源场站实时申报电力偏差总量修正下个滚动周期的实时出清曲线，据此开展实时市场出清计算。

4 5 8.4 实时市场出清 8.4.1 实时市场出清机制实时市场整点时刻前，电力调度机构滚动出清未来 1 小时的调频市场。T-1 2 0 分钟前，电力调度机构根据最新的经营主体运行边界条件、电网运行边界条件及调频市场滚动出清结果，经安全约束经济调度（S C E D）程序进行计算，形成未来 2 小时的实时市场交易结果。T-3 0 分钟前，电力调度机构正式出清 T-1 5 分钟的调频市场，同时根据最新的经营主体运行边界条件、电网运行边界条件及调频市场正式出清结果，经安全约束经济调度（S C E D）程序进行计算，形成 T 时刻实时市场交易结果，包括各发电机组与场站实时发电计划、独立储能实时充放电计划、虚拟电厂、绿电直连项目实时发用电计划、实时节点电价、实时统一结算点电价参考值等信息。出清价格不能超过上、下限范围（R 3）。特殊机组出清方式原则上与日前一致。实时统一结算点电价参考值与日前统一结算点电价计算原则一致，仅作为实时市场滚动出清披露信息，实时统一结算点电价作为正式结算依据于日清分预账单发布时披露。实时出清过程中，当新能源与燃煤机组报价相同时，新能源优先出清，当新能源报价相同时，按照该交易时段

4 6 各类新能源场站同报价段有效申报容量等比例出清。日前申报电蓄热用电计划的机组，实时市场出清时以其日内申报并生效的机组最小发电能力核减电蓄热用电计划作为实时现货市场出清的出力下限约束。联合主体应严格执行实时联合发电计划，供热机组电蓄热投入时段电蓄热装置实际用电量按照各机组电蓄热用电计划比例分配至各机组，执行偏差部分按本细则“1 0.2 节”计算执行偏差获利回收。A G C 系统严格按照实时联合发电计划叠加电蓄热实时出力的还原结果向机组下达机组的实时发电调度指令，电厂依据各机组的实时发电调电指令与电蓄热实际投用情况安排机组运行。其他特殊机组出清方式原则上与日前一致。电力调度机构依据实时市场交易结果、调频市场出清结果与电网调频需求开展调频机组调用，详见《吉林省电力辅助服务（调频）市场实施细则 V 4.1》相关规定。8.4.2 实时市场安全校核实时市场安全校核与本细则“7.6.4 节”一致。8.4.3 非计划停运机组调用原则因自身原因造成非计划停运的机组，原则上可以在已有正式出清开机计划时段内向电力调度机构申请恢复并网，在无正式出清开机计划时段内，需保持停机状态。因电网约束、供热、供汽必开等特殊机组，在异常处置结束

4 7 并经电力调度机构审核同意后，可申请并网。8.4.4 事中披露市场运营机构适时滚动披露实时市场边界条件、日内省间联络线终计划；实时市场出清后适时滚动发布实时市场节点、实时统一结算点电价参考值、机组状态及各类发电总出力、新型经营主体出清计划。8.5 实时运行调整电网实时运行应按照系统运行有关规定，保留合理的调频、调压、备用容量以及各输变电断面潮流波动空间，满足电网风险防控措施要求，保障系统安全稳定运行和电力电量平衡。（一）当电网处于保供电时期，为保证电网安全和保供电区域的供电可靠性，根据保供电等级要求，可采取调整电网旋备、调整断面限额、设置临时断面等措施；当处于冰灾、雪灾、山火、洪水、地震等恶劣极端自然灾害时期，为了保障受灾地区的人民生活和重要用户用电，根据灾害影响的范围和程度，可采取开机、停机、调整断面限额，设置临时断面、临时安排输变设备停运、临时中止输变电检修恢复送电等措施。（二）当发生以下电力系统事故或紧急情况之一时，电力调度机构可按照“安全第一”的原则处理。1.电力系统发生事故可能影响电网安全时；

4 8 2.系统频率或电压超过规定范围时；3.系统调频容量、备用容量和无功容量无法满足电力系统安全运行的要求时；4.输变电设备过载或超出稳定限额时；5.继电保护及安全自动装置故障，需要改变系统运行方式时；6.气候、水情发生极端变化可能对电网安全造成影响时；7.电力设备缺陷影响电网安全时；8.电力调度机构为保证电网安全运行认为需要进行调整的其他情形。（三）电力调度机构可以采取的紧急处理措施包括且不限于以下措施：1.改变经营主体发用（充放）电计划；2.令发电机组、独立储能投入或者退出运行；3.调整电网运行方式，包括调整设备检修计划和停复役计划；4.采取负荷控制措施；5.调整断面限额，设置临时断面；6.电力调度机构认为有效的其他手段。（四）实时运行调整处置结束后，受影响的经营主体以当前的出力点为基准，恢复参与实时市场出清计算，电

4 9 力调度机构应记录事件经过、计划调整情况等，市场运营机构按照相关规定通过电力交易平台发布相关信息。（五）实时运行过程中，经营主体出现违反系统安全和相关规程规定或明确不具备并网运行技术条件情况时，电力调度机构应对相应行为及时记录并按相关规定进行处罚，严重情况可建议能源监管机构、政府能源主管部门对相应经营主体实施强制退出调度运行，由此造成的偏差由相关经营主体自行承担。8.6 新能源消纳原则参与现货市场的新能源场站，当出清边际价格大于全网最低报价时，若其申报价格大于或等于边际价格，所产生的弃电为报价弃电；当出清边际价格等于全网最低报价时，若其申报价格大于边际价格，所产生的弃电为报价弃电；若其申报价格等于边际价格，所产生的弃电为调峰弃电。8.7 非现货市场新能源场站调电原则 A G C 功能不具备投入条件参与现货市场的新能源场站，当发生调峰原因、断面原因弃电时优先弃电，最低弃电至样板机。A G C 功能已投入但未取得发电业务许可证或取得发电业务许可证暂未参与现货市场的新能源场站，当发生调峰原因弃电时，按参与现货市场的新能源场站平均负荷率发

5 0 电；当发生断面原因弃电时，按断面内参与现货市场的新能源场站平均负荷率发电。8.8 实时出清结果发布当电力现货市场实时出清价格连续超过 l i m H 小时，并高于二级价格限值 l i m P 时，相应时段实时现货市场出清价格按二级价格限值执行。二级价格限值参考长期平均电价水平确定并经政府主管部门同意。现货市场全天统一结算点加权均价高于燃煤基准电价的αl i m 倍时，将市场各时段节点电价等比例缩小，至全天统一结算点加权均价为αl i m 倍燃煤基准电价，开展现货市场结算。相关倍数、参数将视为新能源占比、保供及供暖等有关情况适时调整。D+1 日 1 7:3 0，市场运营机构发布 D 日各时段实时市场出清正式结果。（一）新能源（分类型）总实时出力（公开信息）（二）新型经营主体总实时出力（公开信息）（三）实时运行信息，包括每个时段的实际负荷、实时频率、系统备用信息，重要通道实际输电情况、实际运行输电断面约束、联络线潮流，输变电设备检修计划执行情况、发电机组检修计划执行情况、非市场机组实际出力曲线等（公开信息）（四）输电断面约束及阻塞情况（公开信息）

5 1 9 发电侧成本补偿 9.1 启动补偿日前市场设定或优化启机的竞价燃煤机组、日内应急新增开机的竞价燃煤机组，在运行日内，从停机状态变为开机状态并网运行，计为一次启动，计算相应的启动费用。补偿原则为：（一）启动费用根据其在日前市场申报的启动费用进行计算；发电机组实际的启动状态根据电力调度机构发布的日前市场正式出清机组启停机时间信息进行认定，当停机时间＜7 2 小时，启动补偿为发电机组在日前市场中申报的热态启动费用；当停机时间≥7 2 小时，启动补偿为发电机组在日前市场中申报的冷态启动费用。其中，日前市场运营机构披露的日前必开机组以及日内应急新增开机机组的启动补偿按照政府主管部门核定的冷、热态启动成本进行计算。（二）对于非停机组，下次启动的费用不进行启动补偿。9.2 必开机组补偿若因系统安全约束的必开机组在现货市场中的收益不能弥补发电机组生产运行所产生的成本费用，对其进行必开成本补偿。必开机组成本补偿范围包括因电网安全原因

5 2 日前、日内临时新增开机的竞价燃煤机组，不包括供热必开机组。必开机组成本补偿费用以自然日为周期进行计算，计算步骤如下：9.2.1 现货市场收益必开机组 i 在必开时段 t 的现货市场收益计算公式如下：1 1 4 i i t i t i t R h d P L M P必开收益,,日内必开,,实时,,式中：i d 为竞价燃煤机组 i 的综合厂用电率；i t P 日内必开,,为必开机组 i 运行日必开时段 t 的实际出力；i t L M P 实时,,为必开机组 i 所在节点实时市场必开时段 t 的节点电价。9.2.2 成本计算（一）核定成本必开机组 i 在 t 时段的核定成本计算公式如下：1 1 4 i i t i t i M h d P C必开核定成本,,日内必开,,核定成本,式中：i t M 必开核定成本,,为必开机组 i 在必开 t 时段的核定成本；i C 核定成本,为必开机组 i 的核定度电成本。（二）报价成本必开机组 i 在必开时段 t 的报价成本计算公式如下：

5 30 1 1 d 4 i t P i i i t i t M h d C P P日内必开,,,必开报价成本,,式中：i t M 必开报价成本,,为必开机组 i 在必开 t 时段的报价成本；i i t C P,为机组 i 的电能量报价曲线。（三）必开电量运行成本必开机组 i 在必开时段 t 的运行成本计算公式如下：i t i t i t M M i n M M必开运行成本,,必开核定成本,,必开报价成本,,,9.2.3 日必开成本补偿必开机组 i 运行日必开成本补偿费用计算公式如下：1 0 i t D i D i t i t t R M a x M R必开时段,必开补偿,,必开运行成本,,必开收益,,,式中：i D 必开时段,为必开机组 i 的日内必开时段集合。9.3 特殊机组成本补偿实时市场运行阶段，因保障电网安全等原因人工调整竞价燃煤机组出力偏离实时市场出清结果时，相应时段对该机组进行补偿。特殊机组成本补偿费用以自然日为周期进行计算，计算步骤如下：9.3.1 现货市场收益竞价燃煤机组 i 在干预时段 t 的现货市场收益计算公式如下：

5 41 1 4 i i t i t i t i t R h d P P L M P特殊补偿,,日内实际,,日内出清,,实时,,式中：i d 为竞价燃煤机组 i 的综合厂用电率；i t P 日内实际,,为竞价燃煤机组 i 运行日干预时段 t 的实际出力；i t P 日内出清,,为竞价燃煤机组 i 运行日干预时段 t 的出清出力；i t L M P 实时,,为竞价燃煤机组 i 所在节点实时市场干预时段 t 的节点电价。9.3.2 成本计算（四）核定成本竞价燃煤机组 i 在 t 时段的核定成本计算公式如下：1 1 4 i i t i t i t i M h d P P C特殊核定成本,,日内实际,,日内出清,,核定成本,式中：i t M 特殊核定成本,,为竞价燃煤机组 i 运行日干预时段 t 的核定成本；i C 核定成本,为竞价燃煤机组 i 的核定度电成本。（五）报价成本竞价燃煤机组 i 在向上干预时段 t 的报价成本计算公式如下：

5 5,1 1 4 i t i t P i i i t i t P M h d C P d P日内实际,,日内出清,,特殊报价成本,,竞价燃煤机组 i 在向下干预时段 t 的报价成本计算公式如下：,1 1 4 i t i t P i i i t i t P M h d C P d P日内出清,,日内实际,,特殊报价成本,,式中：i t M 特殊报价成本,,为竞价燃煤机组 i 在干预 t 时段的报价成本；,i i t C P 为特殊机组 i 的电能量报价曲线。（六）竞价燃煤机组电量运行成本竞价燃煤机组 i 在调度干预时段 t 的运行成本计算公式如下：i t i t i t M M i n M M特殊机组运行成本,,特殊核定成本,,特殊报价成本,,,9.3.3 日特殊机组成本补偿竞价燃煤机组 i 运行日干预成本补偿费用计算公式如下：1 0 i t D i D i t i t t R M a x M R干预时段,特殊补偿,,特殊机组运行成本,,特殊补偿,,,式中：i D 干预时段,为竞价燃煤机组 i 的日内干预时段集合。1 0 运行考核与获利回收 1 0.1 新能源申报电力偏差考核

5 6 1 0.1.1 新能源日前申报电力偏差考核风电场、光伏电站 D-1 日向电力调度机构申报 D 日 2 4 小时电力，步长为 1 5 分钟。新能源日前申报电力按照误差带方式纳入考核，误差带以外的偏差电量为考核电量。风电场、光伏电站日前申报电力（0-2 4 小时）误差带以外平均偏差电量按日计算。1.新能源日前申报电力的单侧误差带宽 1 0 0%i n i n i n i n P P P P可用,,日前申报,,单侧带宽,,日前申报,,式中：i n P 日前申报,,为新能源场站 i 在 n 点的新能源日前申报电力;i n P 可用,,为新能源场站 i 在 n 点的可用发电功率，不限电时刻等于实发功率；n 为日申报点数，n=1,2,3……9 6。2.误差带以外偏差电量如果 i n P 单侧带宽,,≤F 1（G 1），则不进行新能源日前申报电力偏差考核，即 i Q 偏差电量,=0；如果 i n P 单侧带宽,,>F 1（G 1），则进行新能源日前申报电力偏差考核，计算公式如下：1 1 i n i i n Q P F P d t可用,,偏差电量（风电）,日前申报电力,,1 1 i n i i n Q P G P d t可用,,偏差电量（光伏）,日前申报电力,,式中：F 1 为风电场日前申报电力单侧误差带宽允许值，G 1 为光伏电站日前申报电力单侧误差带宽允许值。其中，

5 7“±”的“+”表示正偏差，即可用发电功率超出申报电力的上带宽，“-”表示负偏差，即可用发电功率超出申报电力的下带宽。误差带以外的偏差电量为考核电量，带宽允许值根据新能源预测技术的提高而逐步调整。3.日前申报电力偏差考核费用 1 i i R Q C前申报电力偏差考核,偏差电量,日式中：1 C 为新能源日前申报电力偏差考核价格，单位为元/兆瓦时。1 0.1.2 新能源实时申报电力偏差考核并网风电场、光伏电站实时申报未来 4 小时发电功率曲线，步长为 1 5 分钟，按月度考核。1.实时申报电力单点误差 i n i n i n i n P P P P可用,,实时申报电力,,实时申报电力误差,,实时申报电力,,式中：i n P 可用,,为新能源场站 i 在 n 点的可用发电功率，不限电时刻等于实发功率。2.评价周期内准确率 1 1 1 1 0 0%K i K i n n A P K,实时申报电力误差,,式中：K 为评价周期内的总申报点数。如果 i n P 实时申报电力误差,,≥1，则取 i n P 实时申报电力误差,,=1 3.实时申报电力偏差考核费用

5 8 风电场的实时申报电力月度准确率不应低于 M 1。1 2 1 0 0 i k i i R M A C a p C,风电场实时申报电力偏差考核,光伏电站的实时申报电力月度准确率不应低于 M 2。2 2 1 0 0 i k i i R M A C a p C,光伏电站实时申报电力偏差考核,式中：i C a p 为新能源场站 i 的运行装机容量；2 C 为新能源实时申报电力偏差考核价格，单位为元/兆瓦。1 0.1.3 新能源申报电力偏差考核豁免 1.当申报电力、可用功率和实发功率都小于装机容量的 1 0%。2.台风、洪水、地震等自然灾害不可抗力。3.风电场、光伏电站并网 9 0 日内。4.经调度机构同意的功率预测系统计划检修。5.其他非风电场、光伏电站自身原因。1 0.1.4 新能源申报电力偏差考核上限单个新能源场站申报电力偏差考核费用（含日前申报电力偏差费用、实时申报电力偏差费用）之和上限不超过 0.1 万元/兆瓦装机。1 0.2 执行偏差获利回收 1 0.2.1 执行偏差发电企业、独立储能、虚拟电厂 i 在实时市场 t 时段的

5 9 实时发电出力、用电功率执行偏差 i t,按如下公式计算：i t i t i t i t P P P实际,,指令,,,指令,,式中：i t P 实际,,为实时市场 t 时段发电企业、独立储能、虚拟电厂 i 的发（放）电或用（充）电功率实测值（含电蓄热用电功率实测值）；i t P 指令,,为实时市场 t 时段电力调度机构向发电企业、独立储能、虚拟电厂 i 下达的出力指令（含电蓄热出力指令）。当发电企业、独立储能、虚拟电厂 i 在 t 时段的实时发电/用电功率执行偏差 i t,超过实时中标出力发电/用电功率的允许偏差率（M 3）时，对应时段认定为执行偏差时段。1 0.2.2 执行偏差获利（一）燃煤机组4=M a x 0 i t i t i t i i t R Q Q L M P C M实测,,实时,,实时,,成本,执行偏差,,,其中：,,1 1 2 4 i t i t i t P P Q h实时,实时,实时,,,,1 2 i t i t i i t i P P C M i n C C实时,实时,成本,,核定成本,,

6 0 式中：i t Q 实测,,为实时市场 t 时段竞价燃煤机组 i 的实时测量出力发电量，其中配套电蓄热装置的发电机组为联合主体实测电量；i t Q 实时,,为实时市场 t 时段竞价燃煤机组 i 的实时出清电量，其中配套电蓄热装置的发电机组为联合主体实时出清电量；4 M 为发电企业执行偏差获利回收系数；,i t P 实时,为实时市场 t 时段竞价燃煤机组 i 出清出力（含电蓄热实时出清出力）；i i t C P,为机组 i 的电能量报价曲线。（二）新能源场站因报价原因在实时市场出清后未完全消纳同时以现货市场出清结果作为实时发电计划的新能源场站 i 在 t 时段的执行偏差获利回收费用计算公式如下：4 0 i t i t i t i t R M a x Q Q L M P M实测,,实时,,新能源执行偏差,,实时,,,式中：i t Q 实测,,为实时市场 t 时段新能源场站 i 的实时测量出力发电量；i t Q 实时,,为实时市场 t 时段新能源场站 i 的实时出清电量；

6 1 4 M 为发电企业执行偏差获利回收系数。（三）独立储能独立储能 i 在实时市场 t 时段的实时充放电计划执行偏差回收费用计算公式如下：5 0 i t i t i t i t R M a x Q Q L M P M实测,,实时,,储能执行偏差,,实时,,,式中：i t Q 实测,,为实时市场 t 时段独立储能 i 的实时测量出力放电量，为正值；i t Q 实时,,为实时市场 t 时段独立储能 i 的实时出清充（放）电量，其中充电量为负值，放电量为正值；5 M 为独立储能执行偏差回收系数。（四）虚拟电厂电源型虚拟电厂 i 在参与实时现货市场优化的时段 t 的实时发电计划执行偏差获利计算公式如下：6 0 i t i t i t t R M a x Q Q L M P M实测,,实时,,发电执行偏差,,实时统一,,式中：i t Q 实测,,为实时市场 t 时段电源型虚拟电厂 i 的实时测量发电量；i t Q 实时,,为实时市场 t 时段电源型虚拟电厂 i 的实时出清发电量；

6 2 发电企业、独立储能、虚拟电厂 i 在执行偏差时段集合 t D 执行偏差,的执行偏差超额获利计算公式如下：1 t t D t i t t R R执行偏差,执行偏差,执行偏差,,1 0.2.3 执行偏差回收豁免发电企业、独立储能、虚拟电厂有如下情况之一时，相应的时段不进行执行偏差获利回收：竞价燃煤机组：（一）机组启机过程及停机过程，不含非停机组在已有出清计划时段的启、停机过程，不超过 E 6 小时；（二）调频市场实际调用；（三）实时调度干预机组出力导致的偏差；（四）其他经电力调度机构判定可豁免的情况。新能源场站：（一）调频市场实际调用；（二）实时调度干预出力导致的偏差；（三）其他经电力调度机构判定可豁免的情况。独立储能：（一）调频市场实际调用；（二）实际运行时电力调度机构临时调整充放电计划导致的偏差；（三）其他经电力调度机构判定可豁免的情况。

6 3 虚拟电厂：（一）调频市场实际调用；（二）实际运行时电力调度机构临时调整发用计划导致的偏差；（三）不具备执行调度指令的非直控型虚拟电厂；（四）其他经电力调度机构判定可豁免的情况。1 1 市场监测 1 1.1 市场监管指标分析经吉林省能源局、国家能源局东北监管局（下文简称“东北能源监管局”）同意后，市场监管机构可启用省级电力市场监管类指标体系对吉林省电力市场整体、市场成员进行评估，评估结果用于市场力行为识别与处置、市场力缓解以及电力市场各项参数制定，相关标准按照国家与吉林省有关规定执行。1 1.2 市场力行为识别行使市场力行为指经营主体违反公平竞争原则，损害市场公共利益、扰乱市场秩序等行为，主要包括持留行为、串谋行为和操纵行为等。市场运营机构应对相关行为进行识别，并将情况报告吉林省能源局、东北能源监管局。1 1.2.1 持留行为持留行为指经营主体通过物理持留和经济持留等不正

6 4 当手段，影响市场成交结果，扰乱市场秩序的行为。物理持留指经营主体故意限制自身发电能力，从而减少市场有效供应、提高市场价格；经济持留指经营主体对部分机组故意进行不经济的报价，从而抬高同一控制关系的经营主体整体收益。在市场监测中发现以下情形的，电力市场运营机构启动持留行为识别：（一）机组设备非计划停运、故障或运行受限的；（二）无故申请机组设备检修或延长检修期限的;（三）无故降低机组出力的；（四）突然改变报价习惯或报价方式，或以远高于市场同类型机组边际成本进行市场申报的；（五）系统边际条件发生变化导致机组在区域内拥有市场力且行使市场力的；（六）控制报价、在现货市场不成交，通过价差合约在中长期市场套利的；（七）其他涉嫌持留行为的情形。1 1.2.2 串谋行为市场串谋行为指两个或两个以上不具有实际控制关系（非同一集团）的经营主体通过串通报价等方式协调其相互竞争关系，从而使共同利润最大化的行为。在市场监测中发现以下情形的，电力市场运营机构启

6 5 动串谋行为识别：（一）不具有实际控制关系的经营主体集中申报的；（二）不具有实际控制关系的经营主体拥有的信息化交易平台存在数据交互的；（三）不具有实际控制关系的经营主体频繁出现关联性申报行为的；（四）经营主体使用与其不具有实际控制关系的其他经营主体的交易账号、密码或密钥等进行交易申报的；（五）其他涉嫌市场串谋行为的情形。1 1.2.3 操纵行为在市场监测中发现以下情形的，电力市场运营机构启动操纵行为识别：（一）频繁改变设备运行参数；（二）机组实际运行关键参数与事前注册信息存在较大偏差的；（三）发布或散布信息、虚假申报价格恶意引导市场价格走向，干扰市场正常运行的；（四）炒作可再生能源电力价格，以谋求在绿证交易和碳排放交易中牟取暴利的；（五）其他涉嫌市场操纵行为的情形。1 1.3 市场力监测与缓解为避免具有市场力的发电机组操纵市场价格，根据市

6 6 场运行需要和技术条件，可采取包括但不限于下述事前和事后措施中的一项或多项进行市场力监测与缓解。1 1.3.1 事前措施事前措施是指在日前现货市场正式出清结果发布前，开展的市场力监测机制，监测内容包括但不限于发电机组超成本报价、横向异常报价、市场或局部出清价格、市场竞价容量，监测方法包括但不限于管制容量价格缓解、三寡头测试。为避免具有市场力的发电机组操纵市场价格，日前市场出清后需应用管制容量价格缓解机制，管制容量价格缓解机制具备条件后适时启动。当日前市场发电机组节点电价按照出清折算上网电量加权后的平均电价，高于管制容量监管基准价格时，触发管制容量价格缓解条件：（一）计算日前现货市场出清加权均价以发电企业日前现货中标出力计算市场出清加权均价，具体计算公式如下：9 6 9 6 I i t i t i t I i t i t Q p p Q,日前出清,,出清日前出清,,式中：i t Q 日前出清,,表示日前市场 t 时段发电企业 i 的上网电量；i t P,表示发电企业 i 日前市场出清对应的 t 时段的节点

6 7 电价。（二）计算管制容量监管基准价格管制容量监管基准价格为：1 E E i i d p C式中：i C 为燃煤机组平均度电燃料成本；E d为日前市场日平均供需比的市场合理报价收益率，日平均供需比 d 根据各时段供需比的平均值进行计算。市场合理报价收益率 E d随市场日平均供需比 d 的变化与电网供需形势有关。E d和 d 取值可根据吉林电力市场实际运行情况予以调整。当日前现货市场出清加权均价高于管制容量监管基准价格时，触发管制容量价格缓解。（三）计算剩余供给率 R S I 计算发电集团 i 在 9 6 个时段下的 R S I 指数，计算公式如下：1 N i t i t i i t t S S R S I D,,,式中：N 为市场中发电集团的个数；i t S,为第 i 个发电集团在 t 时段下的可用发电容量；

6 8 t D 表示 t 时段下的市场总需求。其中，可用发电容量综合考虑火电与新能源发电能力。（四）发电集团受管制容量计算通过剩余供给指数（R S I）认定具有市场力的发电集团，按照各发电集团 R S I 最小值计算发电集团受管制容量。0 1 N C i t i t i t t i S S S D R S I,,,式中：C i t S,为 R S I 最小值对应时段的受管制容量；i t S,为 R S I 最小值对应时段的发电集团可用发电容量；t D 为 R S I 最小值对应时段的市场需求；0 R S I 为 R S I 参考值，0 0 1,2,3...,R S I k k n，（五）管制容量价格缓解将发电集团的所有发电机组按照机组报价从高到低排序，使用市场合理成本报价对机组报价高于基准价格的报价段进行替换，直至满足管制容量需求。基于替换后的机组报价，重新进行日前市场出清。当重新出清后的日前现货市场出清加权均价仍高于管制容量监管基准价格时，逐步增加 0 R S I 重新计算发电集团受管制容量，继续开展报价段替换并进行日前市场出清。

6 9 1 1.3.2 事后措施事后措施是指在日前、实时现货市场正式出清结果发布后开展的市场力监测机制，监测内容包括但不限于出清价格、异常收益，监测方法包括但不限于应用二级限价、选取近一段时期现货市场平均价格进行结算、历史价格影响测试。1 2 市场干预与中止 1 2.1 政府干预现货市场运行过程中发生下列情形之一的，吉林省能源局、东北能源监管局做出市场干预决定，包括临时中止市场运行、中止部分或全部规则的执行、价格管制等措施，并委托市场运营机构实施市场干预：（一）电力供应严重不足时；（二）电力市场未按照规则运行和管理时；（三）电力市场运营规则不适应电力市场交易需要，必须进行重大修改时；（四）电力市场交易发生恶意串通操纵市场的行为，并严重影响交易结果时；（五）市场价格达到市场运行公告或其他规定的价格限值且触发管控条件时；（六）其他认为需要进行市场干预的情形。1 2.2 市场运营机构干预

7 0 当吉林省能源局、东北能源监管局委托市场运营机构或出现如下情况需要开展市场干预时，市场运营机构须按要求记录异常干预的原因、措施，分析存在的问题，形成方案建议向吉林省能源局、东北能源监管局备案。（一）当电力市场技术支持平台运行异常导致发布的市场出清结果出现差错时，需重新按照原有边界条件重新进行出清计算，得到校正之后的出清结果，并及时向市场成员发布。若重新计算校正结果后，出清结果尚未执行，则按校正之后的结果执行。若重新计算校正结果后，出清结果已经执行，但市场未正式结算，则按校正之后的结果结算。若重新计算校正结果后，市场已经正式结算，则按照结算追退补的相关原则进行电费追退补。（二）若电力现货市场需要定期应用市场力监测及缓解或应用二级限价等价格管制的方式干预市场时，经吉林省能源局、东北能源监管局同意后，市场运营机构可同步根据市场运行情况更新、调整计算方法，并同步建立与结算联动的机制。市场运营机构应公布市场干预情况原始日志，包括干预时间、干预人员、干预操作、干预原因，涉及《电力安全事故应急处置和调查处理条例》（中华人民共和国国务院令第 5 9 9 号）规定电力安全事故等级的事故处理情形除外。

7 1 1 2.3 市场中止与恢复当现货市场出现如下异常情况且市场中止之外的措施不足以将市场恢复到正常运行状态，由吉林省能源局、东北能源监管局做出市场中止决定，并委托市场运营机构实施。市场运营机构应立即发布市场中止声明。突发情况时，市场运营机构可按“安全第一”的原则处理事故和安排电力系统运行，并做好相关记录，事后由吉林省能源局、东北能源监管局做出是否中止市场的决定并发布。（一）电力系统发生故障导致网络拓扑发生重大变化，或当电网整体、局部发生稳定破坏、电网被迫发生主备调切换等异常，引起电力供应短缺或严重危及电网安全时；（二）发生台风、山火、强降雨等极端自然灾害、电源或电网故障突发事件，可能严重影响电力供应或系统安全；（三）电力市场技术支持系统发生重大故障或网络异常等情况影响现货系统正常运行，日前市场环节预计 2 3:0 0 以前无法完成出清，或实时市场持续 1 2 0 分钟及以上无法完成出清；（四）其他影响电网运行安全、市场资金安全及市场正常组织的重大突发情况。市场中止时采取如下的处理措施：

7 2（一）日前电能量市场运行异常时，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，综合考虑运行日经营主体运行边界条件和电网运行边界条件，编制下达运行日的日前调度计划。若运行日的实时电能量市场正常运行，以运行日实际执行的结果以及实时电能量市场价格作为运行日的日前电能量市场出清结果。（二）实时电能量市场运行异常时，相应时段内不开展实时电能量市场出清，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，基于最新的经营主体运行边界条件和电网运行边界条件，对经营主体的实时发用（充放）电计划进行调整。市场中止恢复后，依据实时市场历史边界条件及数据重新出清形成实时电能量市场价格。若实时市场历史边界条件及数据无法恢复且日前电能量市场正常运行，以日前电能量市场中相同时段的价格作为实时电能量市场价格。（三）若日前和实时电能量市场均运行异常时，相应时段内不开展日前和实时电能量市场出清，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，综合考虑运行日经营主体运行边界条件和电网运行边界条件，编制下达运行日的日前调度计划。运行日电力调度机构在当前机组开机组合的基础

7 3 上，以保障电力有序供应、保障电网安全运行为原则，基于最新的经营主体运行边界条件和电网运行边界条件，对经营主体的实时发用（充放）电计划进行调整。在相应的时段内，以运行日实际执行的结果以及最近 3 0 天所有现货运行日各结算时段统一结算点电价的算术平均值作为运行日的日前和实时电能量市场出清结果。当异常情况解除、电力市场重启具备条件后，经吉林省能源局、东北能源监管局同意，市场运营机构按程序恢复市场正常运行。市场恢复通知应按要求提前向经营主体发布。

7 4 附件一：市场组织时序表工作环节工作内容具体内容及时间安排中长期曲线分解 D-2 日，D 日的跨区跨省优先发电与中长期市场化交易、省内中长期市场化交易等各类中长期交易电量合约曲线完成分解，由电力交易机构汇总。交易组织与执行事前 D-2 日 1 7:0 0 前，上级电力调度机构下发省间联络线预计划，作为日前省内现货市场组织的边界条件；D-2 日 1 7:3 0 前，电力调度机构根据机组运行状态、机组检修计划、试验计划等信息，确定运行日燃煤机组的 9 6 点状态；日前市场 D-1 日 0 8:1 5 前，电力调度机构准备好日前电网运行边界条件。D-1 日 0 8:1 5 前，竞价燃煤机组应与电力调度机构确认机组可用状态信息，逾时未确认则默认采用电力调度机构发布的状态。D-1 日 0 8:1 5 前，新能源场站申报 D 日 9 6 点短期功率预测曲线。D-1 日 0 8:3 0 前，电力调度机构根据系统供需情况评估电网调频需求并披露调频市场信息。D-1 日 0 8:4 5 前，市场运营机构发布 D 日的边界条件信息。D-1 日 0 9:4 5 前，非竞价燃煤机组向电力调度机构提交 D 日 9 6 点发电需求曲线，在现货市场中保障优先出清；迟报、漏报或不报的机组，申报数据置为缺省申报出力曲线。D-1 日 0 9:4 5 前，并网型绿电直连项目申报 D 日 9 6 点发电（用电）曲线 D-1 日 0 9:4 5 前，竞价燃煤机组、新能源场站、独立储能、虚拟电厂、并网型绿电直连项目、批发用户、售电公司通过电力交易平台申报交易信息，电力交易机构汇总后推送至电力调度机构。若迟报、漏报或不报，未做特别说明时采用缺省参数的相关值作为申报信息。D-1 日 1 1:0 0 前，电力调度机构基于经营主体的交易申报信息以及次日系统负荷预测曲线、省间联络线预计划等日前市场边界条件，综合考虑未来三日负荷预测、新能源功率预测、联络线预计划、机组运行状态等边界条件，按照电网保供及保新能源消纳需求，确定 D 日燃煤机组最大、最小开机容量约束及最大、最小停机

7 5 工作环节工作内容具体内容及时间安排容量约束，采用安全约束机组组合（S C U C）、安全约束经济调度（S C E D）程序进行优化计算，开展日前现货市场预出清，并向经营主体发布预出清结果、省内电力平衡裕度和可再生能源富余程度，并适时对机组启停计划进行预通知。D-1 日 1 1:0 0-1 1:3 0，经营主体按照《关于国家电网有限公司省间电力现货交易规则的复函》（发改办体改〔2 0 2 1〕8 3 7 号）的要求申报省间电力现货交易分时“电力-价格”曲线。D-1 日 1 1:4 5-1 2:3 0，国调中心和网调组织省间日前现货交易集中出清，形成考虑安全约束的省间日前现货交易出清结果。D-1 日 1 2:4 5 前，经营主体按照《东北电力互济交易实施细则（试行）》（东北监能市场〔2 0 2 5〕3 8 号）的要求申报参加东北电力互济交易的相关信息。D-1 日 1 3:0 0-1 4:0 0，东北网调组织东北电力日前互济交易。D-1 日 1 4:3 0，省间联络线终计划下发后，电力调度机构基于预出清机组与电网运行边界条件、省间联络线终计划、经营主体省间及东北电力互济交易结果等日前市场边界条件，经安全约束经济调度（S C E D）程序计算，形成 D 日现货交易结果，包括各节点每 1 5 分钟日前节点电价、每 1 5 分钟统一结算点电价、机组开停计划、各机组与场站 9 6 点出力曲线、独立储能充放电计划、虚拟电厂发用电计划、绿电直连项目发用电计划等。D-1 日 1 7:3 0，市场运营机构发布日前市场出清结果。实时市场 D 日 T-9 0 分钟前，电力调度机构根据最新电网运行情况，组织并完成日内省间现货交易申报。D 日 T-4 5 分钟前，电力调度机构根据最新电网运行情况，组织并完成日内东北电力互济交易申报。D 日 T-3 0 分钟前，日内省间现货市场与日内东北电力互济交易出清结果下发，并形成联络线终计划。D 日 T-3 0 分钟，电力调度机构进行实时省内现货市场出清计算，形成 T 至 T+1 2 0 分钟的节点电价及各机组/场站的实时发电计划。D+1 日，市场运营机构通过吉林电力交易平台向市场主体发布 D 日各时段实时市场出清正式结果。

7 6 附件二：市场参数表序号参数参数定义暂定数值 1 E 1 燃煤机组冷态启动时间上限，单位：小时 2 4 小时 2 E 2 燃煤机组热态启动时间上限，单位：小时 1 2 小时 3 E 3 燃煤机组开机或停机曲线持续时间上限，单位：小时 3 小时 4 E 4 最小连续开机时间 2 4-7 2 小时 5 E 5 最小连续停机时间 6-3 6 小时 6 E 6 竞价燃煤机组启停执行偏差豁免时段，单位：小时 4 小时 7 t h e s P 独立储能额定功率准入值，单位：兆瓦 5 兆瓦 8 t h e s R T 独立储能额定功率充放电持续响应时间准入值，单位：小时 2 小时 9 t h v p p P 虚拟电厂基础调节容量准入值，单位：兆瓦 1 0 兆瓦 1 0 t h v p p R T 虚拟电厂基础调节容量持续响应时间准入值，单位：小时 1 小时 1 1 R 1 燃煤机组启动费用上下限范围，单位：万元/次冷态启动:机组装机 6 0 0 兆瓦级机组上下

7 7 限为 0-7 1 万元/次,3 0 0 兆瓦级 0-4 7 万元/次,小于 3 0 0 兆瓦级 0-3 6 万元/次;必开机组启动补偿 6 0 0 兆瓦级机组 6 9 万元/次,3 0 0 兆瓦级 4 0 万元/次,小于 3 0 0 兆瓦级 2 7 万元/次热态启动:机组装机 6 0 0 兆瓦级机组上下限为 0-4 6 万元/次,3 0 0 兆瓦级 0-3 5 万元/次,小于 3 0 0 兆瓦级 0-2 9 万元/次;必开机组启动补偿 6 0 0 兆瓦级机组 3 7 万元/次,3 0 0 兆瓦级 2 4 万元/次,小于 3 0 0 兆瓦级 1 8 万元/次 1 2 R 2 电能量报价上下限范围，单位：元/千瓦时 0-1 2 0 0 元/兆瓦时 1 3 R 3 日前/实时市场出清价格上下限范围，单位：元/千瓦时 0-1 5 0 0 元/兆瓦时 1 4 V k 爬坡速率下限直吹式机组：额定容量*1%/m i n 中储式机组：额定容量*2%/m i n

7 8 1 5 l i m H 二级价格限制触发时段，单位：小时 4 8 小时 1 6 P l i m 二级价格限值，单位：元/千瓦时 2 倍燃煤基准价：7 4 6.2 元/兆瓦时 1 7αl i m 全天统一结算点加权均价限制倍数 1.2 1 8 C 0 燃煤机组核定成本，单位：元/千瓦时 6 0 0 兆瓦级:度电燃料成本 3 0 1.0 元/兆瓦时 3 0 0 兆瓦级:度电燃料成本 3 1 6.4 元/兆瓦时 2 0 0 兆瓦级:度电燃料成本 3 4 7.4 元/兆瓦时 1 0 0 万兆瓦级及以下:度电燃料成本 3 8 7.7 元/兆瓦时燃煤机组平均度电燃料成本：3 2 0.4 元/兆瓦时 1 9 C 1 新能源日前申报电力偏差考核价格 2 元/兆瓦时 2 0 C 2 新能源实时申报电力偏差考核价格 8 元/兆瓦时 2 1 F 1 风电场日前申报电力曲线误差带 2 5%2 2 G 1 光伏电站实时申报电力曲线误差带 2 0%

7 9 2 3 M 1 风电场实时申报电力月度准确率允许值 8 0%2 4 M 2 光伏电站实时申报电力月度准确率允许值 8 5%2 5 M 3 执行偏差允许偏差率燃煤机组:3%新能源场站:1 0%独立储能:5%虚拟电厂:1 5%2 6 M 4 发电侧执行偏差获利回收系数燃煤机组:1 0 0%新能源场站:1 0 0%2 7 M 5 独立储能执行偏差获利回收系数 1 0 0%2 8 M 6 虚拟电厂执行偏差获利回收系数 1 0 0%2 9 E d市场合理报价收益率（按日平均供需比核定）当市场供需比 1.1 d时，E d取 2.0；当市场供需比 1.1 1.1 5 d＜时，E d取 1.2；当市场供需比 1.1 5 1.5 d＜时，E d取 0.7 5；当市场供需比 1.5 d＞，E d取 0.5 3 0α日前市场发电集团剩余供给指数基准值 1 3 1λ日前市场发电集团剩余供给指数递增系数 0.1

8 0 附件三：经营主体缺省参数表发电企业应申报的缺省参数包括：（一）竞价燃煤机组缺省运行相关参数：（1）额定有功功率（2）典型开机曲线（3）典型停机曲线（4）综合厂用电率（5）最大发电能力（6）最小发电能力（7）爬坡速率（8）冷态启动时间（9）热态启动时间（1 0）最小连续开机时间（1 1）最小连续停机时间（1 2）最小技术出力：由政府主管部门或监管机构核定，核定前暂按机组额定容量的 5 0%执行（二）竞价燃煤机组缺省量价相关参数：（1）机组冷/热态启动费用（2）电能量报价（3）调频报价（4）标准调频容量

8 1（三）非竞价燃煤机组缺省运行相关参数：（1）最大发电能力（2）最小发电能力（四）非竞价燃煤机组缺省量价相关参数：（1）非竞价燃煤机组缺省出力曲线（五）新能源场站运行相关参数：（1）装机容量（六）新能源场站量价参数：（1）电能量报价（2）调频报价（3）标准调频容量新型经营主体应申报的缺省参数包括：（一）独立储能运行相关参数：（1）额定功率（2）额定功率充、放电持续响应时间（3）充放电效率（4）日充放电转换次数（5）厂用电率（二）独立储能量价相关参数：（1）电能量报价（2）调频报价（3）标准调频容量

8 2（三）电源型虚拟电厂运行相关参数：（1）聚合资源总容量（2）最大上调、下调容量（3）上调、下调持续时间（4）上调、下调速率（5）爬坡率（四）负荷型虚拟电厂运行相关参数：（1）聚合资源总容量（2）最大上调、下调容量（3）上调、下调持续时间（4）上调、下调速率（5）用电负荷曲线（五）电源型虚拟电厂量价相关参数：（1）电能量报价（2）调频报价（3）电源型虚拟电厂调频类资源标准调频容量等缺省参数（六）负荷型虚拟电厂量价相关参数：（1）调节能力-价格曲线（2）调频报价（3）负荷型虚拟电厂调频类资源标准调频容量等缺省参数

8 3（七）绿电直连项目（上网）量价相关参数（1）电能量报价

8 4 附件四：日前安全约束机组组合数学模型日前市场出清 S C U C 的目标函数如下所示：1 1 1 1 1 1 1 1 1 1 1 1()()()()N T N L T U i t i t i t l l l i t l t N S T E S T s s s e s t e s t s t e s t V P P T G G D C T v p p t v p p t g g d c t g g d c t v p p t g g d c t M i n C P C M S L S L M S L S L C P C P C P,,,,,优化优化,,,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 1 5 分钟一个时段，考虑 9 6 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 9 8；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,、U i t C,分别为发电企业 i 在时段 t 的运行费用、启动费用，其中运行费用()i t i t C P,,是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；启动费用 U i t C,是与发电企业停机时间有关的函数，以表示机组在不同状态（冷态/热态）下的启动费用；l M、s M 分别为线路、断面潮流约束松弛罚因子；

8 5 l S L、l S L分别为线路 l 的正、反向潮流松弛变量；N L 为线路总数；s S L、s S L分别为断面 s 的正、反向潮流松弛变量；N S 为断面总数；E S 表示储能交易单元总数，()e s t e s t C P,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；V P P 表示虚拟电厂的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数；G G D C 表示并网型绿电直连项目的总数，()g g d c t g g d c t C P,,是并网型绿电直连项目的运行费用，是与并网型绿电直连项目申报的各段出力（用电）区间和对应能量价格有关的多段线性函数。发电企业出力表达式：1 N M M I N M A X i t i t m i m i t m i m m P P P P P,,,,,,,其中，N M 为发电企业报价总段数，i t m P,,为机组 i 在时段 t 第 m 个出力区间中的中标电力，M A X i m P,、M I N i m P,分别为发电企业 i 申报的第 m 个出力区间上、下界。发电企业运行费用表达式：

8 6 1()N M i t i t i m i t m m C P C P,,,,,其中，i m C,为发电企业 i 申报的第 m 个出力区间对应的能量价格。独立储能出力表达式：c()c()1()()1 N C c h c h h M I N c h h M A X e s t e s t m e s m e s t m e s m m N D d i s d i s d i s M I N c h d i s M A X e s t e s t m e s m e s t m e s m m P P P P P P P P P P,,,,,,,,,,,,,,其中，N C、N D 表示独立储能充放电报价总段数，c h e s t m P,,、d i s e s t m P,,表示独立储能 e s 在时段 t 第 m 个出力区间中的充放中标电力，c()h M A X e s m P,、c()h M I N e s m P,、()d i s M A X e s m P,、()d i s M I N e s m P,分别表示独立储能 e s 申报的第 m 个充放电出力区间上、下界；独立储能运行费用表达式：1 1()N C N D c h c h d i s d i s e s t e s t e s m e s t m e s m e s t m m m C P C P C P,,,,,,,,其中，c h e s m C,、d i s e s m C,表示独立储能 e s 申报的第 m 个充放电出力区间对应的能量价格。虚拟电厂出力表达式：()()1()()1 N E e l e l e l M I N e l e l M A X v p p t v p p t m v p p t v p p t m v p p t m N G g e g e g e M I N g e g e M A X v p p t v p p t m v p p t v p p t m v p p t m P P P P P P P P P P,,,,,,,,,,,,,,

8 7 其中，N E、N G 表示虚拟电厂发用电报价总段数，e l v p p t m P,,、g e v p p t m P,,表示虚拟电厂 v p p 在时段 t 第 m 个出力区间中的发用电中标电力，()e l M I N v p p t P,、()e l M A X v p p t P,、()g e M I N v p p t P,、()g e M A X v p p t P,分别表示虚拟电厂 v p p 申报的第 m 个发用电出力区间上、下界；虚拟电厂运行费用表达式：1 1()N E N G e l e l g e g e v p p t v p p t v p p t m v p p t m v p p t m v p p t m m m C P C P C P,,,,,,,,,,其中，e l v p p t m C,,、g e v p p t m C,,表示虚拟电厂 v p p 申报的 t 时段第 m 个充放电出力区间对应的能量价格。并网型绿电直连项目出力表达式：()()1()()1 N E e l e l e l M I N e l e l M A X g g d c t g g d c t m g g d c t g g d c t m g g d c t m N G g e g e g e M I N g e g e M A X g g d c t g g d c t m g g d c t g g d c t m g g d c t m P P P P P P P P P P,,,,,,,,,,,,,,其中，N E、N G 表示并网型绿电直连项目发用电报价总段数，e l g g d c t m P,,、g e g g d c t m P,,表示并网型绿电直连项目 v p p 在时段 t 第 m 个出力区间中的发用电中标电力，()e l M I N g g d c t P,、()e l M A X g g d c t P,、()g e M I N g g d c t P,、()g e M A X g g d c t P,分别表示并网型绿电直连项目申报的第 m 个发用电出力区间上、下界。并网型绿电直连项目运行费用表达式：1 1()N E N G e l e l g e g e g g d c t g g d c t g g d c t m v g g d c t m g g d c t m g g d c t m m m C P C P C P,,,,,,,,,,

8 8 其中，e l g g d c t m C,,、g e g g d c t m C,,表示并网型绿电直连项目申报的 t 时段第 m 个发用电出力区间对应的能量价格。日前市场出清 S C U C 的约束条件包括：（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：1 1 1 1 1 1 1 1 N N T E S E S N E c h d i s e l i t j t e s t e s t v p p t i j e s e s v p p N G N E N G g e e l g e v p p t g g d c t g g d c t t v p p g g d c g g d c P T P P P P P P D,,,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），N T 为联络线总数，t D 为时段 t 的系统负荷。（二）系统正备用容量约束在确保系统功率平衡的前提下，为了防止系统负荷预测偏差以及各种实际运行事故带来的系统供需不平衡波动，一般整个系统需要留有一定的容量备用。需要保证每天的总开机容量满足系统的最小备用容量。系统正备用容量约束可以描述为：1 1 N N T M A X U i t i t t j t t i j P D T R,,,1 1 1)N M A X U i t i t i t t i N N T i t t j t i j P P R P D T,,,,,（

8 9 其中，i t,表示机组 i 在时段 t 的启停状态，0 i t,表示机组停机，1 i t,表示机组开机；M A X i t P,为机组 i 在时段 t 的最大出力；U t R 为时段 t 的系统正备用容量要求。正常时期需同时满足 D+1 日最高负荷点的备用要求，特殊时期电力调度机构可根据系统安全供应需要，调整备用容量要求。（三）系统负备用容量约束系统负备用容量约束可以描述为：1 1 N N T M I N D i t i t t j t t i j P D T R,,,1 1 1)N M I N D i t i t i t t i N N T i t t j t i j P P R P D T,,,,,（其中，M I N i t P,为机组 i 在时段 t 的最小出力；D t R 为时段 t 的系统负备用容量要求。（四）特殊机组状态约束必开机组、热电联产机组、试验机组应处于开机状态：1,i t s i I,其中，s I 为必开机组、热电联产机组、试验机组的全集。（五）机组出力上下限约束

9 0 机组的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t i t i t P P P,,,,,（1）对于不参加现货市场的机组，由电力调度机构安排计划出力，在其开机时段内，要求 1 i t,，且上式中 M I N i t P,、M A X i t P,均取为对应时段的机组计划出力；在其停机时段内，要求 0 i t,；（2）对于必开机组，在其必开时段内，要求 1 i t,，若有最低出力要求，则上式中 M I N i t P,取为对应时段的必开最低出力；（3）对于热电联产机组，在其热电联产运行时段内，要求 1 i t,，且上式中 M I N i t P,取为对应时段的供热最小技术出力，M A X i t P,取为对应时段的最大发电能力；（4）对于试验机组，在其试验时段内，要求 1 i t,，且上式中 M I N i t P,、M A X i t P,均取为对应时段的机组试验计划出力；（5）对于新能源场站，M A X i t P,为当前时段新能源场站申报的功率预测值；（6）对于自由优化机组，机组出力下限建模为：

9 1 1 1 1 1 1 1 1 1 1 1()()D D U D U D M I N i t i t i t i t t t i t t t U i t t t t t t t t t D D U D D D M I N i t i t i t i t t t i t t t D i t D D t t t t t t t t P P P t t P P P t t,,,,,,,,,,,,机组出力上限建模为：1 1 1 1 1 1 1()()U D U D M A X i t U i t t t i t i t i t t t t t t t D D D D M A X i t D i t D D t t i t i t i t t t t t t t P P t t P P P t t P,,,,,,,,,,U D 为启动过程持续时间，计算到最小出力；D D 为停机过程持续时间，从最小出力开始计算；β和γ分别是表示机组启动和停机的 0-1 变量。（六）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。（七）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：

9 2 1 1 1 1 1 1 1 1 1 1 1 U D U D M A X i t i t i t i t t t i i t i t t t t t t t D D D D M A X i t i t i t i t t t i i t i t t t t t t t P P P R U P P P R D,,,,,,,,,,,,其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。（八）机组最小连续开停时间约束由于火电机组的物理属性及实际运行需要，要求火电机组满足最小连续开机/停机时间。最小连续开停时间约束可以描述为：1 1()0()0 U i t i t i t U D i t i t i t D T T T T,,,,,,其中，i t,为机组 i 在时段 t 的启停状态；U T、D T 为机组的最小连续开机时间和最小连续停机时间；U i t T,、D i t T,为机组 i 在时段 t 时已经连续开机的时间和连续停机的时间，可以用状态变量(1~,1~)i t i N t T,来表示：1 1(1)U D t U i t i k k t T t D i t i k k t T T T,,,,（九）机组最大启停次数约束

9 3 首先定义启动与停机的切换变量。定义 i t,为机组 i 在时段 t 是否切换到启动状态；定义 i t,表示机组 i 在时段 t 是否切换到停机状态，i t,、i t,满足如下条件：1 1 1 0 0 i t i t i t,,,仅当且其余情况 1 1 0 1 0 i t i t i t,,,仅当且其余情况相应机组 i 的启停次数限制可表达如下：1 1 T M A X i t i t T M A X i t i t,,（十）电厂电量约束部分受限于一次能源供应约束电厂，其在日前市场的中标电量应满足该电厂电量上限约束：0 1 1 4 T M A X i t j i j t P Q,其中，0 9 6 T为 D 日的总时段数，M A X j Q 为电厂 j 在 D 日的电量上限。（十一）独立储能充放电功率约束独立储能出清的充放电功率需要在独立储能申报的最大最小充放电功率范围内，e s t,和 e s t,是控制独立储能充放状态的 0-1 变量。

9 4()()()()()()0 1 0 0 d i s M I N d i s d i s M A X e s t e s e s t e s t e s c h M A X c h c h M I N e s t e s e s t e s t e s e s t e s t c h M I N c h M A X e s e s P P P P P P P P,,,,,,,,,其中，()c h M A X e s P、()c h M I N e s P、()d i s M A X e s P、()d i s M I N e s P 分别表示独立储能 e s 申报的最大、最小充放电功率。（十二）独立储能荷电状态约束独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/c h c h d i s d i s e s t e s t e s t e s e s t e s e s t e s t e s t E E P t P t E E E,,,,,,,其中，e s t E,表示独立储能 e s 在时段 t 结束时的荷电状态；c h e s、d i s e s分别表示独立储能 e s 的充放电效率；t表示时段长度；e s E 表示独立储能 e s 的额定容量；e s t E,、e s t E,分别表示独立储能 e s 在时段 t 结束时的荷电状态上下限。（十三）独立储能运行日初始与末尾时段荷电状态约束 0 i n i e s e s T f i n e s e s E E E E其中，0 e s E 代表用于计算的初始荷电状态，i n i e s E 代表前一天最后时段的荷电状态，T e s E 代表用于计算的最后一个时

9 5 段目标荷电状态，f i n e s E 代表申报的最后一个时段的荷电状态。（十四）独立储能循环充放电约束 1(/)2 T d i s d i s c h c h e s t e s e s t e s t e s c i r c l e e s t P P t N E,,,,其中，e s c i r c l e N,为独立储能 e s 的缺省日充放电转换次数。（十五）虚拟电厂发用电功率约束虚拟电厂出清的发用电功率需要在虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制虚拟电厂发用电的 0-1 变量。()()()()()()()()0 1 0 0 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t g e M I N g e M A X v p p t v p p t P P P P P P P P P P,,,,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示虚拟电厂 v p p 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（十六）并网型绿电直连项目发用电功率约束

9 6 并网型绿电直连项目出清的发用电功率需要在并网型绿电直连项目的最大最小发电/用电容量范围内，g g d c t,和 g g d c t,是控制并网型绿电直连项目发用电的 0-1 变量。()()()()()()()()0 1 0 0 0 0 g e M I N g e g e M A X g g d c t g g d c t g g d c t g g d c t g g d c t e l M I N e l e l M A X g g d c t g g d c t g g d c t g g d c t g g d c t g g d c t g g d c t e l M I N e l M A X g g d c t g g d c t g e M I N g e M A X g g d c t g g d c t P P P P P P P P P P,,,,,,,,,,,,,,,,,,其中，()g e M A X g g d c t P,、()g e M I N g g d c t P,、()e l M A X g g d c t P,、()e l M I N g g d c t P,分别表示并网型绿电直连项目的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（十七）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e v p p t v p p t v p p g e g e D g e v p p t v p p t v p p e l e l U e l v p p t v p p t v p p e l e l D e l v p p t v p p t v p p P P P P P P P P P P P P,,,,,,,,其中，U g e v p p P、U e l v p p P为虚拟电厂 v p p 发用电最大上爬坡率，D g e v p p P、D e l v p p P为虚拟电厂 v p p 发用电最大爬坡率。（十八）并网型绿电直连项目爬坡率约束并网型绿电直连项目上调节或下调节时，均应满足爬坡率要求：

9 7 1 1 1 1 g e g e U g e g g d c t g g d c t g g d c g e g e D g e g g d c t g g d c t g g d c e l e l U e l g g d c t g g d c t g g d c e l e l D e l g g d c t g g d c t g g d c P P P P P P P P P P P P,,,,,,,,其中，U g e g g d c P、U e l g g d c P为并网型绿电直连项目发用电最大上爬坡率，D g e g g d c P、D e l g g d c P为并网型绿电直连项目发用电最大爬坡率。（十九）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1 1()()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p G G D C g e e l M A X l g g g d c t l g g g d c t l l l g g d c P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,其中，M A X l P 为线路 l 的潮流传输极限；l i G为发电企业 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值；l e G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l v G表示虚拟电厂 v p p 所在节点 v 对线路 l 的发灵敏度因子；l g G表示并网型绿电直连项目所在节点 g 对线路 l 的发灵敏度因子；l S L分别为线路 l 的正、反向潮流松弛变量。（二十）断面潮流约束

9 8 考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1 1()()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p G G D C g e e l M A X s g g g d c t s g g g d c t s s s g g d c P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；s j G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子；s e G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因子；s v G表示虚拟电厂 v p p 所在节点 v 对断面 s 的灵敏度因子；s v G表示并网型绿电直连项目所在节点 g 对断面 s 的灵敏度因子；l t S L,、s S L分别为断面 s 的正、反向潮流松弛变量。

9 9 附件五：日前安全约束经济调度数学模型日前市场出清 S C E D 的目标函数如下所示：1 1 1 1 1 1 1 1 1 1 1 1()()()()N T N L T i t i t l l i t l t N S T E S T s s e s t e s t s t e s t V P P T G G D C T v p p t v p p t g g d c t g g d c t v p p t g g d c t M i n C P M S L S L M S L S L C P C P C P,,优化,,优化优化,,,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 1 5 分钟一个时段，考虑 9 6 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 9 8；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,为发电企业 i 在时段 t 的运行费用，是发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；l M、s M 分别为线路、断面潮流约束松弛罚因子；l S L、l S L分别为线路 l 的正、反向潮流松弛变量；N L 为线路总数；s S L、s S L分别为断面 s 的正、反向潮流松弛变量；N S 为断面总数；

1 0 0 E S 表示储能交易单元总数，()e s t e s t C P,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；V P P 表示虚拟电厂的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数；G G D C 表示并网型绿电直连项目的总数，()g d c c t g d c c t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数；日前市场出清 S C E D 的约束条件包括：（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：1 1 1 1 1 1 1 N N T E S E S N E c h d i s e l i t j t e s t e s t v p p t i j e s e s v p p N G N G g e g e v p p t g d c c t t v p p g d c c P T P P P P P D,,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），N T 为联络线总数，t D 为时段 t 的系统负荷。（二）机组出力上下限约束发电企业的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：

1 0 1 M I N M A X i t i t i t P P P,,,对于 S C U C 优化结果中停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 1 i t i t i i t i t i P P R U P P R D,,,,其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。（五）电厂电量约束部分受限于一次能源供应约束电厂，其在日前市场的中标电量应满足该电厂电量上限约束：0 1 1 4 T M A X i t j i j t P Q,

1 0 2 其中，0 9 6 T为 D 日的总时段数，M A X j Q 为电厂 j 在 D 日的电量上限。（六）独立储能充放电功率约束独立储能出清的充放电功率需要在独立储能申报的最大最小充充放电功率范围内，e s t,和 e s t,是控制独立储能充放状态的 0-1 变量。()()()()()()0 1 0 0 d i s M I N d i s d i s M A X e s t e s e s t e s t e s c h M A X c h c h M I N e s t e s e s t e s t e s e s t e s t c h M I N c h M A X e s e s P P P P P P P P,,,,,,,,,其中，()c h M A X e s P、()c h M I N e s P、()d i s M A X e s P、()d i s M I N e s P 分别表示独立储能 e s 申报的最大、最小充放电功率。（七）独立储能荷电状态约束独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/c h c h d i s d i s e s t e s t e s t e s e s t e s e s t e s t e s t E E P t P t E E E,,,,,,,其中，e s t E,表示独立储能 e s 在时段 t 结束时的荷电状态；c h e s、d i s e s分别表示独立储能 e s 的充放电效率；t表示时段长度；e s E 表示独立储能 e s 的额定容量；e s t E,、e s t E,分别表示独立储能 e s 在时段 t 结束时的荷电状态上下限。

1 0 3（八）独立储能运行日初始与末尾时段荷电状态约束 0 i n i e s e s T f i n e s e s E E E E其中，0 e s E 代表用于计算的初始荷电状态，i n i e s E 代表前一天最后时段的荷电状态，T e s E 代表用于计算的最后一个时段目标荷电状态，f i n e s E 代表申报的最后一个时段的荷电状态。（九）虚拟电厂发用电功率约束虚拟电厂出清的发用电功率需要在虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制虚拟电厂发用电的 0-1 变量。()()()()()()0 1 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示虚拟电厂 v p p 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（十）并网型绿电直连项目发用电功率约束并网型绿电直连项目出清的发用电功率需要在并网型绿电直连项目的最大最小发电/用电容量范围内，g g d c t,和 g g d c t,是控制并网型绿电直连项目发用电的 0-1 变量。

1 0 4()()()()()()()()0 1 0 0 0 0 g e M I N g e g e M A X g g d c t g g d c t g g d c t g g d c t g g d c t e l M I N e l e l M A X g g d c t g g d c t g g d c t g g d c t g g d c t g g d c t g g d c t e l M I N e l M A X g g d c t g g d c t g e M I N g e M A X g g d c t g g d c t P P P P P P P P P P,,,,,,,,,,,,,,,,,,其中，()g e M A X g g d c t P,、()g e M I N g g d c t P,、()e l M A X g g d c t P,、()e l M I N g g d c t P,分别表示并网型绿电直连项目的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（十一）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e v p p t v p p t v p p g e g e D g e v p p t v p p t v p p e l e l U e l v p p t v p p t v p p e l e l D e l v p p t v p p t v p p P P P P P P P P P P P P,,,,,,,,其中，U g e v p p P、U e l v p p P为虚拟电厂 v p p 发用电最大上爬坡率，D g e v p p P、D e l v p p P为虚拟电厂 v p p 发用电最大爬坡率。（十二）并网型绿电直连项目爬坡率约束并网型绿电直连项目上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e g g d c t g g d c t g g d c g e g e D g e g g d c t g g d c t g g d c e l e l U e l g g d c t g g d c t g g d c e l e l D e l g g d c t g g d c t g g d c P P P P P P P P P P P P,,,,,,,,

1 0 5 其中，U g e g g d c P、U e l g g d c P为并网型绿电直连项目发用电最大上爬坡率，D g e g g d c P、D e l g g d c P为并网型绿电直连项目发用电最大爬坡率。（十三）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1 1()()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p G D C C g e e l M A X l g g d c c t l g g d c c t l l l g d c c P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,其中，M A X l P 为线路 l 的潮流传输极限；l i G为发电企业 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值；l e G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l v G表示虚拟电厂 v p p 所在节点 v 对线路 l 的发灵敏度因子；l g G表示并网型绿电直连项目所在节点 g 对线路 l 的发灵敏度因子；l S L分别为线路 l 的正、反向潮流松弛变量。（十四）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：

1 0 6 1 1 1 1 1 1()()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p G D C C g e e l s g g d c c t s g g d c c t g d c c M A X s s s P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；s j G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子；s e G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因子；s v G表示虚拟电厂 v p p 所在节点 v 对断面 s 的灵敏度因子；s g G表示并网型绿电直连项目所在节点 g 对断面 s 的灵敏度因子；s S L、s S L分别为断面 s 的正、反向潮流松弛变量。

1 0 7 附件六：日前节点电价数学模型日前市场节点电价（L M P）计算模型如下：目标函数：'1 1 1 1'1 1 1 1 1 1 1 1()()()()N T N L T i t i t l l i t l t N S T E S T s s e s t e s t s t e s t V P P T G D C C T v p p t v p p t g d c c t g d c c t v p p t g d c c t M i n C P M S L S L M S L S L C P C P C P,,优化,,优化优化,,,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 1 5 分钟一个时段，考虑 9 6 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 9 8；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,为发电企业 i 在时段 t 的运行费用，是发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；'l M、's M 分别为线路、断面潮流约束松弛罚因子；

1 0 8 l S L、l S L分别为线路 l 的正、反向潮流松弛变量；N L 为线路总数；s S L、s S L分别为断面 s 的正、反向潮流松弛变量；N S 为断面总数。E S 表示储能交易单元总数，()e s t e s t C P,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；V P P 表示虚拟电厂的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数；G D C C 表示并网型绿电直连项目的总数，()g d c c t g d c c t C P,,是并网型绿电直连项目的运行费用，是与并网型绿电直连项目申报的各段出力区间和对应能量价格有关的多段线性函数。节点电价计算模型的约束条件包括：（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：1 1 1 1 1 1 1 N N T E S E S c h d i s i t j t e s t e s t i j e s e s N E N G N G e l g e g e v p p t v p p t g d c c t t v p p v p p g d c c P T P P P P P D,,,,,,,

1 0 9 其中 i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），N T 为联络线总数，t D 为时段 t 的系统负荷。（二）机组出力上下限约束机组的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t P P P,,,对于 S C U C 优化结果中停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。对于不可定价机组，上式中 M I N i t P,、M A X i t P,均取 S C E D 优化结果中机组 i 在时段 t 的中标出力 S C E D i t P,；对于可定价机组，上式中 M I N i t P,、M A X i t P,取如下数值：(1)()(1)()M I N S C E D M I N S C E D i t i t i t M A X S C E D M A X S C E D i t i t i t P M A X P P P M I N P P,,,,,,,,其中，δ为 L M P 模型中允许机组偏离日前 S C E D 优化结果的比例，()M I N S C E D i t P,、()M A X S C E D i t P,分别为日前 S C E D 模型中的机组最大、最小出力。（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,

1 1 0 其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 1 i t i t i i t i t i P P R U P P R D,,,,其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。（五）独立储能充放电功率约束当储能处于充电状态时，充电上下限为：()()()()(1)()(1)()c h M A X c h S C E D c h M A X S C E D e s t e s t e s c h M I N c h S C E D c h M I N S C E D e s t e s t e s P M A X P P P M I N P P,,,,,,,,当储能处于放电状态时，放电上下限为：()()()()(1)()(1)()d i s M I N d i s S C E D d i s M I N S C E D e s t e s t e s d i s M A X d i s S C E D d i s M A X S C E D e s t e s t e s P M A X P P P M I N P P,,,,,,,,其中，为 L M P 模型中允许独立储能偏离日前 S C E D 优化结果的比例，()()c h M A X S C E D e s P、()()c h M I N S C E D e s P、()()d i s M A X S C E D e s P、()()d i s M I N S C E D e s P 分别表示日前 S C E D 模型中独立储能 e s 的最大、最小充放电功率，c h S C E D e s t P,,、d i s S C E D e s t P,,为日前 S C E D 的充放电功率结果。（六）独立储能荷电状态约束

1 1 1 独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/c h c h d i s d i s e s t e s t e s t e s e s t e s e s t e s t e s t E E P t P t E E E,,,,,,,其中，e s t E,表示独立储能 e s 在时段 t 结束时的荷电状态；c h e s、d i s e s分别表示独立储能 e s 的充放电效率；t表示时段长度；e s E 表示独立储能 e s 的额定容量；e s t E,、e s t E,分别表示独立储能 e s 在时段 t 结束时的荷电状态上下限。（七）独立储能运行日初始与末尾时段荷电状态约束 0 i n i e s e s T f i n e s e s E E E E其中，0 e s E 代表用于计算的初始()M A X S C E D a l t P,荷电状态，i n i e s E 代表前一天最后时段的荷电状态，T e s E 代表用于计算的最后一个时段目标荷电状态，f i n e s E 代表申报的最后一个时段的荷电状态。（八）虚拟电厂发用电功率约束当虚拟电厂处于负荷状态时，功率上下限为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D v p p t v p p t v p p e l M I N e l S C E D e l M I N S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,当虚拟电厂处于电源状态时，功率上下限为：

1 1 2()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D v p p t v p p t v p p g n M A X g n S C E D g n M A X S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,其中，为 L M P 模型中允许虚拟电厂偏离日前 S C E D 优化结果的比例，g n S C E D v p p t P,,、e l S C E D v p p t P,,为日前 S C E D 的发用电功率结果。（九）并网型绿电直连项目发用电功率约束当并网型绿电直连项目处于下网状态时，功率上下限为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D g d c c t g d c c t g d c c e l M I N e l S C E D e l M I N S C E D g d c c t g d c c t g d c c P M A X P P P M I N P P,,,,,,,,当并网型绿电直连项目处于上网状态时，功率上下限为：()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D g d c c t g d c c t g d c c g n M A X g n S C E D g n M A X S C E D g d c c t g d c c t g d c c P M A X P P P M I N P P,,,,,,,,其中，为 L M P 模型中允许并网型绿电直连项目偏离日前 S C E D 优化结果的比例，g n S C E D g d c c t P,,、e l S C E D g d c c t P,,为日前 S C E D 的发用电功率结果。（十）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：

1 1 3 1 1 1 1 g e g e U g e v p p t v p p t v p p g e g e D g e v p p t v p p t v p p e l e l U e l v p p t v p p t v p p e l e l D e l v p p t v p p t v p p P P P P P P P P P P P P,,,,,,,,其中，U g e v p p P、U e l v p p P为虚拟电厂 v p p 发用电最大上爬坡率，D g e v p p P、D e l v p p P为虚拟电厂 v p p 发用电最大爬坡率。（十一）并网型绿电直连项目爬坡率约束并网型绿电直连项目上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e g d c c t g d c c t g d c c g e g e D g e g d c c t g d c c t g d c c e l e l U e l g d c c t g d c c t g d c c e l e l D e l g d c c t g d c c t g d c c P P P P P P P P P P P P,,,,,,,,其中，U g e g d c c P、U e l g d c c P为并网型绿电直连项目发用电最大上爬坡率，D g e g d c c P、D e l g d c c P为并网型绿电直连项目发用电最大爬坡率。（十二）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1 1()()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p G D C C g e e l M A X l g g d c c t l g g d c c t l l l g d c c P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,

1 1 4 其中，M A X l P 为线路 l 的潮流传输极限；l i G为发电企业 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值；l e G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l v G表示虚拟电厂 v p p 所在节点 v 对线路 l 的发灵敏度因子；l g G表示并网型绿电直连项目所在节点 g 对线路 l 的发灵敏度因子；l t S L,、l S L分别为线路 l 的正、反向潮流松弛变量。（十三）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1 1()()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p G D C C g e e l M A X s g g d c c t s g g d c c t s s s g d c c P G P G T G D G P G P G P G P G P G P S L S L P,,,,,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；s j G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子；s e G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因子；s v G表示虚拟电厂 v p p 所在节点 v 对断面 s 的灵敏度因子；s g G表示虚拟电厂 v p p 所在节点 g 对断面 s 的灵

1 1 5 敏度因子；l t S L,、s S L分别为断面 s 的正、反向潮流松弛变量求解上述节点电价计算模型，得到各时段系统负荷平衡约束、线路和断面潮流约束的拉格朗日乘子，则节点 k 在时段 t 的节点电价为：1 1 L S M A X M I N M A X M I N k t t l t l t l k s t s t s k l s L M P G G,,,,,其中：t为时段 t 系统负荷平衡约束的拉格朗日乘子；M A X l t,为线路 l 最大正向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N l t,为线路 l 最大反向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M A X s t,为断面 s 最大正向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N s t,为断面 s 最大反向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；l k G为节点 k 对线路 l 的灵敏度因子；

1 1 6 s k G为节点 k 对断面 s 的灵敏度因子。（注：所有拉格朗日乘子均大于等于 0）

1 1 7 附件七：实时安全约束经济调度数学模型实时市场出清 S C E D 的目标函数如下所示：1 1 1 1 1 1 1 1 1 1 1()()()N T T i t i t b t t i t t N L T N S T l l t l t s s t s t l t s t V P P T G D C C T v p p t v p p t g d c c t g d c c t v p p t g d c c t M I N C P M L B L B M S L S L M S L S L C P C P,,,,,,优化优化,,,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，每 5 分钟一个时段，考虑未来 1 小时 1 2 个时段或 2 小时 2 4 个时段；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,为发电企业 i 在时段 t 的运行费用，是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；b M 为的发用电平衡约束的惩罚因子；t L B、t L B分别为发用电平衡约束时段 t 的正、反向松弛变量；l M、s M 分别为线路、断面潮流约束松弛罚因子；

1 1 8 l t S L,、l t S L,分别为线路 l 的正、反向潮流松弛变量；N L 为线路总数；s t S L,、s t S L,分别为断面 s 的正、反向潮流松弛变量；N S 为断面总数；V P P 表示直控式虚拟电厂的总数，()v p p t v p p t C P,,是直控式虚拟电厂的运行费用，是与直控式虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数；G D C C 表示并网型绿电直连项目的总数，()g d c c t g d c c t C P,,是并网型绿电直连项目的运行费用，是与并网型绿电直连项目申报的各段出力区间和对应能量价格有关的多段线性函数。实时市场出清 S C E D 的约束条件包括：（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：1 1 1 1 1 1 1 N N T E S E S c h d i s i t j t e s t e s t i j e s e s N E N G N G e l g e g e v p p t v p p t g d c c t t v p p v p p g d c c P T P P P P P D,,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），N T 为联络线总数，t D 为时段 t 的系统负荷。（二）机组出力上下限约束

1 1 9 发电企业的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t P P P,,,对于未来时段停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 1 i t i t i i t i t i P P R U P P R D,,,,其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。（五）直控式虚拟电厂发用电功率约束直控式虚拟电厂出清的发用电功率需要在直控式虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制直控式虚拟电厂发用电的 0-1 变量。

1 2 0()()()()()()0 1 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示直控式虚拟电厂 v p p 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（六）并网型绿电直连项目发用电功率约束并网型绿电直连项目出清的发用电功率需要在并网型绿电直连项目的最大最小发电/用电容量范围内，g d c c t,和 g d c c t,是并网型绿电直连项目发用电的 0-1 变量。()()()()()()0 1 0 0 g e M I N g e g e M A X g d c c t g d c c t g d c c t g d c c t g d c c t e l M I N e l e l M A X g d c c t g d c c t g d c c t g d c c t g d c c t g d c c t g d c c t e l M I N e l M A X g d c c t g d c c t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X g d c c t P,、()g e M I N g d c c t P,、()e l M A X g d c c t P,、()e l M I N g d c c t P,分别表示并网型绿电直连项目的现货市场优化时段申报或计算出的最大、最小发电/用电容量。（七）直控式虚拟电厂爬坡率约束直控式虚拟电厂上调节或下调节时，均应满足爬坡率要求：

1 2 1 1 1 1 1 g e g e U g e v p p t v p p t v p p g e g e D g e v p p t v p p t v p p e l e l U e l v p p t v p p t v p p e l e l D e l v p p t v p p t v p p P P P P P P P P P P P P,,,,,,,,其中，U g e v p p P、U e l v p p P为直控式虚拟电厂 v p p 发用电最大上爬坡率，D g e v p p P、D e l v p p P为直控式虚拟电厂 v p p 发用电最大爬坡率。（八）并网型绿电直连项目爬坡率约束并网型绿电直连项目上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e g d c c t g d c c t g d c c g e g e D g e g d c c t g d c c t g d c c e l e l U e l g d c c t g d c c t g d c c e l e l D e l g d c c t g d c c t g d c c P P P P P P P P P P P P,,,,,,,,其中，U g e g d c c P、U e l g d c c P为并网型绿电直连项目发用电最大上爬坡率，D g e g d c c P、D e l g d c c P为并网型绿电直连项目发用电最大爬坡率。（九）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1()()N N T K M A X l l i i t l j j t l k k t i j k V P P G D C C g e e l g e e l l v v p p t l v v p p t l g g d c c t l g g d c c t v p p g d c c M A X l l l P G P G T G D G P G P G P G P S L S L P,,,,,,,

1 2 2 其中，M A X l P 为线路 l 的潮流传输极限；l i G为发电企业 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值；l v G表示直控式虚拟电厂 v p p 所在节点 v 对线路 l 的发灵敏度因子；l g G表示并网型绿电直连项目所在节点 g 对线路 l 的发灵敏度因子；l t S L,、l S L分别为线路 l 的正、反向潮流松弛变量。（十）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1()()N N T K M I N s s i i t s j j t s k k t i j k V P P G D C C g e e l g e e l s v v p p t s v v p p t s g g d c c t s g g d c c t v p p g d c c M A X s s s P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；s j G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子；s v G表示直控式虚拟电厂 v p p 所在节点 v 对断面 s 的灵敏度因子；s g G表示并网型绿电直连项目所在节点 g 对断面 s 的灵敏度因子；s S L、s S L分别为断面 s 的正、反向潮流松弛变量。

1 2 3 附件八：实时节点电价数学模型实时市场节点电价（L M P）计算模型如下：目标函数：'1 1 1''1 1 1 1 1 1 1 1()()()N T T i t i t b t t i t t N L T N S T l l t l t s s t s t l t s t V P P T G D C C T v p p t v p p t g d c c t g d c c t v p p t g d c c t M I N C P M L B L B M S L S L M S L S L C P C P,,,,,,优化优化,,,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，每 5 分钟一个时段，考虑未来 1 小时 1 2 个时段或 2 小时 2 4 个时段；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,为发电企业 i 在时段 t 的运行费用，是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；'b M 为的发用电平衡约束的惩罚因子；t L B、t L B分别为发用电平衡约束时段 t 的正、反向松弛变量；

1 2 4'l M、's M 分别为线路、断面潮流约束松弛罚因子；l t S L,、l t S L,分别为线路 l 的正、反向潮流松弛变量；N L 为线路总数；s t S L,、s t S L,分别为断面 s 的正、反向潮流松弛变量；N S 为断面总数。实时节点电价计算模型的约束条件包括：（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：1 1 1 1 1 1 1 N N T E S E S c h d i s i t j t e s t e s t i j e s e s N E N G N G e l g e g e v p p t v p p t g d c c t t v p p v p p g d c c P T P P P P P D,,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），N T 为联络线总数，t D 为时段 t 的系统负荷。（二）机组出力上下限约束发电企业的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t P P P,,,对于停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。

1 2 5 对于不可定价机组，上式中 M I N i t P,、M A X i t P,均取 S C E D 优化结果中机组 i 在时段 t 的中标出力 S C E D i t P,；对于可定价机组，上式中 M I N i t P,、M A X i t P,取如下数值：(1)()(1)()M I N S C E D M I N S C E D i t i t i t M A X S C E D M A X S C E D i t i t i t P M A X P P P M I N P P,,,,,,,,其中，δ为 L M P 模型中允许机组偏离实时 S C E D 优化结果的比例，()M I N S C E D i t P,、()M A X S C E D i t P,分别为实时 S C E D 模型中的机组最大、最小出力。（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 1 i t i t i i t i t i P P R U P P R D,,,,其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。（五）并网型绿电直连项目发用电功率约束

1 2 6 当并网型绿电直连项目处于下网状态时，功率上下限为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D g d c c t g d c c t g d c c e l M I N e l S C E D e l M I N S C E D g d c c t g d c c t g d c c P M A X P P P M I N P P,,,,,,,,当并网型绿电直连项目处于上网状态时，功率上下限为：()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D g d c c t g d c c t g d c c g n M A X g n S C E D g n M A X S C E D g d c c t g d c c t g d c c P M A X P P P M I N P P,,,,,,,,其中，为 L M P 模型中允许并网型绿电直连项目偏离实时 S C E D 优化结果的比例，g n S C E D g d c c t P,,、e l S C E D g d c c t P,,为实时 S C E D 的发用电功率结果。（六）直控式虚拟电厂发用电功率约束当直控式虚拟电厂处于负荷状态时，功率上下限为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D v p p t v p p t v p p e l M I N e l S C E D e l M I N S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,当直控式虚拟电厂处于电源状态时，功率上下限为：()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D v p p t v p p t v p p g n M A X g n S C E D g n M A X S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,其中，为 L M P 模型中允许直控式虚拟电厂偏离实时 S C E D 优化结果的比例，g n S C E D v p p t P,,、e l S C E D v p p t P,,为实时 S C E D 的发用电功率结果。（七）直控式虚拟电厂爬坡率约束

1 2 7 直控式虚拟电厂上调节或下调节时，均应满足爬坡率要求：1 1 1 1 g e g e U g e v p p t v p p t v p p g e g e D g e v p p t v p p t v p p e l e l U e l v p p t v p p t v p p e l e l D e l v p p t v p p t v p p P P P P P P P P P P P P,,,,,,,,其中，U g e v p p P、U e l v p p P为直控式虚拟电厂 v p p 发用电最大上爬坡率，D g e v p p P、D e l v p p P为直控式虚拟电厂 v p p 发用电最大爬坡率。（八）并网型绿电直连项目爬坡率约束并网型绿电直连项目上网、下网时，均应满足爬坡率要求：1 1 1 1 g e g e U g e g d c c t g d c c t g d c c g e g e D g e g d c c t g d c c t g d c c e l e l U e l g d c c t g d c c t g d c c e l e l D e l g d c c t g d c c t g d c c P P P P P P P P P P P P,,,,,,,,其中，U g e g d c c P、U e l g d c c P为并网型绿电直连项目发用电最大上爬坡率，D g e g d c c P、D e l g d c c P为并网型绿电直连项目发用电最大爬坡率。（九）线路潮流约束线路潮流约束可以描述为：

1 2 8 1 1 1 1 1()()N N T K M A X l l i i t l j j t l k k t i j k V P P G D C C g e e l g e e l l v v p p t l v v p p t l g g d c c t l g g d c c t v p p g d c c M A X l l l P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，M A X l P 为线路 l 的潮流传输极限；l i G为发电企业 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值；l v G表示直控式虚拟电厂 v p p 所在节点 v 对线路 l 的发灵敏度因子；l g G表示并网型绿电直连项目所在节点 g 对线路 l 的发灵敏度因子；l t S L,、l S L分别为线路 l 的正、反向潮流松弛变量。（十）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1()()N N T K M I N s s i i t s j j t s k k t i j k V P P G D C C g e e l g e e l s v v p p t s v v p p t s g g d c c t s g g d c c t v p p g d c c M A X s s s P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；s j G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子；s v G表示直控式虚拟电厂 v p p 所在节点 v 对断面

1 2 9 s 的灵敏度因子；s g G表示并网型绿电直连项目所在节点 g 对断面 s 的灵敏度因子；s S L、s S L分别为断面 s 的正、反向潮流松弛变量。求解上述节点电价计算模型，得到各时段系统负荷平衡约束、线路和断面潮流约束的拉格朗日乘子，则节点 k 在时段 t 的节点电价为：1 1 L S M A X M I N M A X M I N k t t l t l t l k s t s t s k l s L M P G G,,,,,其中：t为时段 t 系统负荷平衡约束的拉格朗日乘子；M A X l t,为线路 l 最大正向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N l t,为线路 l 最大反向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M A X s t,为断面 s 最大正向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N s t,为断面 s 最大反向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；

1 3 0 l k G为节点 k 对线路 l 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子。（注：所有拉格朗日乘子均大于等于 0）

吉林省电力辅助服务（调频）市场实施细则（试行 4.1 版）

目录 1 总述........................................................................................................................................................................1 2 适用范围...............................................................................................................................................................1 3 引用文件...............................................................................................................................................................1 4 名词解释...............................................................................................................................................................2 5 调频市场经营主体............................................................................................................................................4 5.1 调频服务提供者....................................................................................................................................4 5.1.1 并网发电单元............................................................................................................................4 5.1.2 新型经营主体............................................................................................................................4 5.1.3 基本准入条件............................................................................................................................5 5.2 调频服务费用分摊者...........................................................................................................................6 6 交易组织...............................................................................................................................................................6 6.1 组织方式..................................................................................................................................................6 6.2 调频日前信息披露...............................................................................................................................6 6.3 市场申报..................................................................................................................................................7 6.3.1 缺省参数.....................................................................................................................................7 6.3.2 调频意愿.....................................................................................................................................8 6.3.3 调频里程价格............................................................................................................................8 6.3.4 调频容量.....................................................................................................................................8 6.3.5 新型经营主体物理参数.........................................................................................................9 6.4 日前出清..................................................................................................................................................9 6.4.1 排序价格计算.........................................................................................................................1 0 6.4.2 调频市场出清.........................................................................................................................1 0 6.4.3 新型经营主体出清方式.......................................................................................................1 1 6.5 实时出清................................................................................................................................................1 1 6.5.1 排序价格计算.........................................................................................................................1 1 6.5.2 调频市场出清.........................................................................................................................1 2 6.5.3 新型经营主体出清方式.......................................................................................................1 3 6.6 调频调用................................................................................................................................................1 4 6.6.1 下调频调用..............................................................................................................................1 4 6.6.2 上调频调用..............................................................................................................................1 5 6.7 市场考核................................................................................................................................................1 6 7 计量与结算........................................................................................................................................................1 7 7.1 计量依据................................................................................................................................................1 7 7.2 结算模式................................................................................................................................................1 7 7.3 调频里程补偿......................................................................................................................................1 7 7.4 调频费用分摊......................................................................................................................................1 8 8 市场干预............................................................................................................................................................1 8 9 信息披露............................................................................................................................................................1 9 附件一：市场参数表.........................................................................................................................................2 0 附件二：调频服务提供者性能系数相关参数计算公式.......................................................................2 2

附件三：调频服务提供者调频性能系数计算场景.................................................................................2 4

1 1 总述为进一步规范吉林电网调频辅助服务运行，建立调频辅助服务市场化运营新机制，发挥市场在调频资源配置中的决定性作用，保障吉林电网安全稳定运行，制定本细则。2 适用范围本细则适用于现货电能量市场运行后的吉林电网调频市场运营及管理。3 引用文件（一）《电力监管条例》（国务院令第 4 3 2 号）（二）《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其相关配套文件（三）《电力辅助服务管理办法》（国能发监管规〔2 0 2 1〕6 1 号）（四）《关于进一步做好电力现货市场建设试点工作的通知》（发改办体改〔2 0 2 1〕3 3 9 号）（五）《关于加快推进电力现货市场建设工作的通知》（发改办体改〔2 0 2 2〕1 2 9 号）（六）《关于进一步加快电力现货市场建设工作的通知》（发改办体改〔2 0 2 3〕8 1 3 号）（七）《关于建立健全电力辅助服务市场价格机制的通知》（发改价格〔2 0 2 4〕1 9 6 号）

2（八）《电力辅助服务市场基本规则》（发改能源规〔2 0 2 5〕4 1 1 号）4 名词解释（一）调频辅助服务：指并网主体通过自动功率控制技术，包括自动发电控制（A G C）、自动功率控制（A P C）等，跟踪电力调度机构下达的指令，按照一定调节速率实时调整发用电功率，以满足电力系统频率、联络线功率控制要求的服务。（二）综合调频性能系数（k）：用于衡量并网发电单元、新型经营主体响应 A G C 控制指令的综合性能表现，包括调节速率 k 1、调节精度 k 2 和响应时间 k 3 三个因子。综合调频性能系数按次计算，参与现货市场的并网发电单元、新型经营主体 i 第 j 次 A G C 调节的综合调频性能系数为：1 2 3 0.1 5 0.1 5 0.7 i j i j i j i j k k k k,,,,综合调频性能系数最大值暂定为 2。（三）时段综合调频性能系数（t k）：用于衡量并网发电单元、新型经营主体 i 第 n 个时段（1 5 分钟）的时段综合调频性能，计算公式为：1=J i j j i n t k J k,,式中，J 为并网发电单元、新型经营主体 i 在第 n 个时

3 段内 A G C/A P C 调节的次数。（四）历史综合调频性能系数（p k）：电力调度机构在日前现货市场开市前，以最近 4 8 个调频市场实际调用时段并网发电单元、新型经营主体的 t k 值计算 p k，作为运行日调频市场出清依据，计算公式为：4 8 1=4 8 i n t i n p k k,（五）调频单元：在调频辅助服务市场中，中标或实际调用的并网发电单元及新型经营主体。（六）调频容量需求：指为保持联络线功率及系统频率稳定，由调频单元所预留的总调频容量需求值，电力调度机构根据负荷预测、新能源功率预测及实际运行情况等因素进行确定。（七）调频里程：指调频单元有效响应 A G C/A P C 控制指令的调节出力，单位为兆瓦。分以下三种情况：（1）单指令周期内，若调频单元出力进入目标值调节死区范围内，则该指令周期的调频里程为调频单元进入调节死区时刻指令目标值与动作初始值之差的绝对值；（2）单指令周期内，若调频单元出力未进入目标值调节死区范围内，当指令结束时的出力与指令目标值同向时，则该指令周期的调频里程为指令结束时出力与动作初始值之差的绝对值；

4（3）单指令周期内，若调频单元出力未进入目标值调节死区范围内，当指令结束时的出力与指令目标值反向时，则该指令周期的调频里程不予累计。5 调频市场经营主体调频经营主体包括调频服务提供者、调频服务费用分摊者。5.1 调频服务提供者调频服务提供者包括并网发电单元与新型经营主体。5.1.1 并网发电单元发电企业并网发电单元包括满足准入条件的 1 0 万千瓦及以上公用燃煤机组（下文简称“竞价燃煤机组”）、新能源场站。并网发电单元投资建设配套储能装置的，经电力调度机构审核通过后作为联合主体参与调频市场；配套储能满足独立储能相关要求时，与并网发电单元协商一致后，可自愿按照吉林省有关规定转为独立储能参与调频市场。5.1.2 新型经营主体新型经营主体包括：（一）满足市场准入条件的独立储能；（二）满足市场准入条件的虚拟电厂、负荷聚合商具备直控条件的部分或全部聚合资源可作为调频服务提供者。

5 以分布式储能单一类资源聚合的混合型虚拟电厂满足相关要求的，按照独立储能要求参与调频市场。上述相关主体的定义详见《吉林省现货电能量市场交易实施细则》。5.1.3 基本准入条件调频服务提供者应具备以下基本条件：（一）具备 A G C/A P C 功能，可靠接收和连续执行调度机构 A G C/A P C 系统实时下达的指令，提供符合规定要求的调频响应，并实时将 A G C/A P C 设备的运行参数传输到电力调度机构的主站系统。加装 A G C/A P C 设备的调频服务提供者应保证其正常运行，不得擅自退出 A G C/A P C 功能；其中，具有能量状态运行约束的新型经营主体应具备参与调频市场的能量监测与管理系统，能量状态相关参数需与电网实时交互，并满足相关信息通信要求。（二）调频市场开市前，调频服务提供者需要通过性能测试，经过改造或综合调频性能发生显著变化时，也可以自愿向电力调度机构提交性能测试。燃煤机组、独立储能、虚拟电厂、负荷聚合商若最近 3 0 天调用时段数小于 4 8 个时段，可向电力调度机构申请测试。测试期间调频服务提供者应至少 4 8 个时段投入调频模式，测试结果作为其参与最新周期调频市场的初始性能参数。历史综合调频性能系数测试值（i p k）低于准入值 t h p k 的

6 暂不参与调频市场，相关参数依据市场情况定期调整。调频服务提供者开展性能测试期间，作为强制中标调频单元，不予支付调频补偿费用。5.2 调频服务费用分摊者调频服务费用分摊者包括用电侧主体和未参与电能量市场交易的发电侧主体。6 交易组织 6.1 组织方式竞价日（D-1 日），电力调度机构开展运行日（D 日）调频市场信息披露工作，调频服务提供者申报调频里程价格、标准调频容量等信息。满足调频市场准入条件的竞价燃煤机组、新能源场站应当参与调频市场报价；新型经营主体按日自愿参与调频市场。调频市场交易组织采用日前报价、日前预出清、日内正式出清的模式，日前出清结果不作为结算依据，以实时出清结果作为结算依据。日内各时段以 1 5 分钟为周期开展滚动出清。6.2 调频日前信息披露 D-1 日 0 8:4 5 前，市场运营机构发布运行日调频市场信息。（一）调频需求，即电力调度机构根据电网运行情况确定的 D 日调频市场出清容量需求（公开信息）；（二）调频服务提供者相应的历史综合调频性能系数

7（i p k）、标准调频容量申报上下限（私有信息）；（三）运行日历史综合调频性能系数高于准入值的调频服务提供者（公开信息）；低于准入值的调频服务提供者暂不参与 D 日的调频市场报价与出清。条件具备时，电力调度机构组织开展调频市场分时段交易并发布时段划分信息与各时段调频需求。6.3 市场申报 6.3.1 缺省参数调频市场开市前，应设置调频服务提供者调频容量、调频里程报价缺省值，对于参与调频市场但迟报、漏报或不报相关信息的调频服务提供者均采用缺省值作为申报信息。独立储能、虚拟电厂、负荷聚合商需向电力调度机构提供参与调频市场的缺省物理参数，经电力调度机构审核批准后生效。如需变更，需通过运行参数变更管理流程进行更改。独立储能参与调频市场的缺省参数包括但不限于：额定功率、额定功率充放电持续响应时间、充放电效率、日充放电转换次数。虚拟电厂、负荷聚合商参与调频市场的缺省参数包括但不限于：基础调节容量、最大爬坡率、调节时长约束特性参数、各时段区间调频类资源测试调节容量、各时段区

8 间调频类资源测试持续响应时间、调频类资源及其相应物理运行参数。6.3.2 调频意愿 D-1 日 0 9:4 5 前，计划参与调频市场的独立储能、虚拟电厂与负荷聚合商需申报调频意愿，若迟报、漏报或不报，则认定相关主体不参与调频市场。6.3.3 调频里程价格 D-1 日 0 9:4 5 前，参与调频市场的调频服务提供者在上、下限范围（R 4）申报 D 日全天的调频里程价格（元/兆瓦），最小单位是 0.1 元/兆瓦。6.3.4 调频容量 D-1 日 0 9:4 5 前，参与调频市场的调频服务提供者基于调频容量限值申报标准调频容量：（一）竞价燃煤机组标准调频容量申报下限值＝额定有功功率×g 1；申报上限值为额定有功功率×g 2；为防止调频造成系统潮流分布大幅变化影响系统稳定运行，规定单个电厂的所有中标发电单元调频容量之和不超过该时段调频容量需求值×G 1；（二）独立储能标准调频容量申报上限值为额定功率×g 3；（三）虚拟电厂、负荷聚合商标准调频容量申报下限值为调频类资源最近 4 8 个调频市场实际调用时段的调节速

9 率×1 0 m i n，申报上限值＝M i n（日调节容量×g 4，调频类资源测试调节容量）；独立储能、虚拟电厂、负荷聚合商总中标调频容量不超过该时段调频容量需求值×G 2；（四）新能源场站标准调频容量申报上限值为额定装机容量×g 5。6.3.5 新型经营主体物理参数 D-1 日 0 9:4 5 前，独立储能、虚拟电厂与负荷聚合商申报调频意愿的同时，应申报相关物理参数：独立储能需申报：最大、最小允许荷电状态，单位为%，即依据最大、最小充放电功率申报的调频市场优化存储电量极限；若迟报、漏报或不报，最大、最小允许荷电状态默认为 1 0 0%和零。虚拟电厂、负荷聚合商需申报：（一）调频时段：即参与调频市场的时段，单组连续参与调频市场的时长不低于准入值 t h v p p R T、t h a l R T，若迟报、漏报或不报，则按照测试调频时段确定。（二）日调节容量、日最小用电容量、日最大用电容量、日最小发电容量、日最大发电容量相关参数按照其在现货市场申报值确定。6.4 日前出清

1 0 6.4.1 排序价格计算（一）调频性能归一化调频服务提供者出清前需要进行调频性能归一化。归一化公式为：i p i A v r K k k式中：i K 为调频服务提供者 i 归一化后的历史综合调频性能系数；A v r k 为当前调频序列各调频服务提供者的历史综合调频性能系数 i p k 的算术平均值；为调频市场性能排序因子。（二）报价调整调频服务提供者 i 的调频里程排序价格为：i i i P C K式中：C i 为调频服务提供者 i 申报的调频里程价格。6.4.2 调频市场出清（一）电力调度机构在满足安全校核的前提下，排除 A G C/A P C 装置异常、试验、因系统安全约束固定出力、启停机过程中等情况下的调频服务提供者后，以 1 5 分钟为周

1 1 期开展调频市场日前预出清，确定调频市场日前预出清中标单元及其中标调频容量。（二）电力调度机构按照调频服务提供者调频里程排序价格由低到高进行排序，直至满足调频市场需求。当排序价格相同时，历史综合调频性能系数 p k 大的调频服务提供者优先中标；当排序价格与历史综合调频性能系数 p k 均相同时，标准调频容量大的调频服务提供者优先中标。（三）电力调度机构在调频市场、日前现货市场正式出清后开展安全校核。若因安全校核后导致调频市场中标单元移出当前序列或市场运行边界条件发生重大变化的，调频市场按照出清需求与更新后的排序价格序列进行重新出清。6.4.3 新型经营主体出清方式（一）独立储能现货市场运行期间，申报参与调频市场的独立储能不再参与现货市场出清，日前充放电计划为零。（二）虚拟电厂、负荷聚合商日前，虚拟电厂、负荷聚合商依据最大、最小发电/用电容量或电力调度机构设定的出力/负荷上、下限确定日前现货市场的出清出力范围。6.5 实时出清 6.5.1 排序价格计算

1 2（一）调频性能归一化调频服务提供者出清前需要进行调频性能归一化，其中新能源场站单独形成归一化序列（下文简称“新能源调频序列”）。归一化公式为：i p i A v r K k k式中：i K 为调频服务提供者 i 归一化后的历史综合调频性能系数；A v r k 为当前调频序列各调频服务提供者的历史综合调频性能系数 i p k 的算术平均值；为调频市场性能排序因子。（二）报价调整调频服务提供者 i 的调频里程排序价格为：i i i P C K式中：C i 为调频服务提供者 i 申报的调频里程价格。6.5.2 调频市场出清（一）电力调度机构在满足安全校核的前提下，排除 A G C/A P C 装置异常、试验、因系统安全约束固定出力、启停机过程中等情况下的调频服务提供者后，以 1 5 分钟为周

1 3 期开展调频市场滚动出清，确定调频市场中标单元及其滚动中标调频容量。当前一时段实时现货市场滚动出清结果中 T 时刻全网竞价燃煤机组出清结果等于最小发电能力，且新能源未完全消纳时，在未完全消纳的场站范围内启动新能源调频序列出清。（二）电力调度机构按照调频服务提供者调频里程排序价格由低到高进行排序，直至满足调频市场需求。当排序价格相同时，历史综合调频性能系数 p k 大的调频服务提供者优先中标；当排序价格与历史综合调频性能系数 p k 均相同时，标准调频容量大的调频服务提供者优先中标。最后一个中标的调频服务提供者排序价格为当前时段调频市场出清价格；调频市场出清价格上限不超过每兆瓦 1 5 元。若某时段的调频序列标准调频容量之和无法满足调频需求，电力调度机构按照调频调用的原则组织调频服务。（三）电力调度机构在调频市场、实时现货市场正式出清后开展安全校核。若因安全校核后导致调频市场中标单元移出当前序列或市场运行边界条件发生重大变化的，调频市场按照出清需求与更新后的排序价格序列进行重新出清定价。6.5.3 新型经营主体出清方式

1 4（一）独立储能 D 日，独立储能在日内调频市场中标后，中标周期开始时刻以日前现货市场出清结果为基准，并严格执行充放电计划和调频市场交易结果。运行日时段末目标荷电状态由调频市场指令实际执行后确定，作为 D+1 日初始时刻的荷电状态。（二）虚拟电厂、负荷聚合商 D 日，虚拟电厂、负荷聚合商的出清出力范围依据最大、最小发电/用电容量或电力调度机构设定的出力/负荷上、下限确定实时现货市场的出清出力范围。6.6 调频调用实时各时段当系统需要进行调频时，电力调度机构依据调频市场出清结果优先调用调频市场中标单元在该时段进行调频。调频单元依据滚动修正的调频需求，跟踪 A G C/A P C 指令提供调频服务。当实时现货市场正式出清时新能源由于报价导致未完全消纳，未完全消纳的新能源场站应严格执行电力调度机构主站 A G C 指令，限制发电出力。6.6.1 下调频调用（一）实际下调频调用时，电力调度机构依据调频出清排序调用竞价燃煤机组、独立储能、虚拟电厂、负荷聚合商等调频单元；若相应调频单元中标容量用尽后，系统

1 5 仍存在下调频需求，电力调度机构在竞价燃煤机组剩余负备用空间内按照性能优先的原则开展调用。（二）在其他调频单元用尽后仍存在下调频需求时，若新能源调频序列已出清，优先按照新能源调频序列出清结果，在标准限电功率上下限范围内调用中标新能源场站。标准限电功率上限=0 p i t P 实际,,标准限电功率下限=0 p p p i t i t i t M a x P P P实际,,调频中标,,实时,,,式中：0 p i t P 实际,,为新能源场站 i 在实际调频调用 t p 时段 A G C 初始下调频指令时刻的实际出力；p i t P 调频中标,,为新能源场站 i 在实际调频调用 t p 时段对应的调频市场出清中标容量；p i t P 实时,,为新能源场站 i 在实际调频调用 t p 时段实时现货市场出清出力。（三）当中标新能源场站在标准限电功率上下限范围内的调频资源用尽或新能源调频序列未出清时，各新能源场站按照实时现货市场出清出力的比例分配调频需求执行至实时现货市场出清出力；当所有新能源场站下调频至实时现货市场出清出力后以同原则执行剩余调频需求。6.6.2 上调频调用

1 6（一）实际运行过程中，若存在新能源场站实际出力低于实时现货市场出清出力时，相应新能源场站按照实时现货市场出清出力的比例分配调频需求执行至实时现货市场出清出力。（二）所有新能源场站上调频至实时现货市场出清出力后，若新能源调频序列已出清，优先按照新能源调频序列出清结果，在中标调频容量范围内调用中标新能源场站。（三）当新能源中标调频容量用尽后或新能源调频序列未出清时，各新能源场站按照实时现货市场出清出力的比例分配剩余调频需求执行至全部恢复；随后再按照调频市场出清结果调用其他调频单元。6.7 市场考核（一）若调频单元 i 响应第 n 个被调用时段的实际时段综合调频性能系数 i n t k,低于合格标准阈值α，取消该时段内调频里程补偿收益。（二）调频单元频繁无指令擅自调节或未按照调度指令频繁退出 A G C/A P C 装置的，经电力调度机构审核后退出调频市场，需满足基本准入条件后方可批准其重新准入，并向其他经营主体进行披露。（三）因电网安全等原因需要，电力调度机构可要求调频单元退出调频市场。当电网安全等问题缓解后，电力

1 7 调度机构可允许相应调频单元重新进入调频市场，并向经营主体进行披露。（四）电力调度机构认定其它需退出调频市场的情况，可令调频单元退出调频市场。7 计量与结算 7.1 计量依据调频市场计量的依据为：电力调度指令、能量管理系统、智能电网调度控制系统采集的实时数据等。7.2 结算模式调频市场运行期间，按照收支平衡原则、以日清月结的方式结算调频补偿、分摊费用。调频市场结算与当月电费结算同步完成。（一）中标的调频单元接受调频调用后，按照该时段内调频市场序列出清价格计算调频里程补偿。（二）未中标的调频单元接受调频调用后的调频里程，按照该时段内相应调频市场序列出清价格的一定比例εu 作为结算价格计算调频里程补偿。7.3 调频里程补偿某调频单元 i 的月度调频里程补偿费用为：1 N i n n i n t i n R P S k,,里程补偿,式中：

1 8 N 为调频单元 i 调频市场月度总调用时段数；n P 为调频单元 i 第 n 个调用时段的调频市场出清价格；新能源场站按照新能源调频序列出清价格结算；i n S,为调频单元 i 第 n 个调用时段的累计调频里程，按照各时段中标调频容量（标准限电功率上下限）范围内外分别统计；i n t k,为调频单元 i 第 n 个调用时段的实际时段调频性能指标。7.4 调频费用分摊调频市场月度总补偿费用计算公式为：1 I i i R R总调频补偿里程补偿,调频市场月度总里程补偿费用由用户用电量和未参与电能量市场交易的上网电量共同分担，按月度上网电量及用电量比例进行分摊。8 市场干预当实时调频市场出清或调频调用时出现电力平衡紧张、调频困难、断面约束矛盾严重或《吉林省现货电能量市场交易实施细则》中说明的异常情况时，市场运营机构应按照“安全第一”的原则进行干预，并及时向吉林省能源局、国家能源局东北监管局报告。调频市场干预的主要手段包括：

1 9（一）临时修改调频容量需求；（二）强制调用未在调频市场中标的调频服务提供者；（三）调整调频服务提供者控制模式；（四）《吉林省现货电能量市场交易实施细则》中说明的市场干预或市场中止机制；（五）电力调度机构认为有效的其他手段。当调频单元因断面越限、事故处理等电网运行安全控制需要无法提供调频辅助服务时，应暂停提供调频辅助服务，待条件允许后继续提供。9 信息披露按照《电力市场信息披露基本规则》（国能发监管〔2 0 2 4〕9 号）相关要求，市场运营机构披露调频服务提供者性能计算标准、总标准调频容量及平均价格，调频市场各时段出清价格与各类型调频服务提供者中标数等信息。

2 0 附件一：市场参数表序号参数说明暂定数值 1 t h p k 历史综合调频性能系数准入值 4 月-1 0 月：0.7 1 1 月至次年 3 月：0.6 2 R 4 调频里程报价上下限范围，单位：元/兆瓦 0-1 5 元/兆瓦 3 g 1 燃煤机组标准调频容量折算比例下限，单位：%8%4 g 2 燃煤机组标准调频容量折算比例上限，单位：%1 3%5 G 1 燃煤电厂总调频容量上限比例，单位：%2 0%6 g 3 独立储能标准调频容量折算比例，单位：%1 0 0%7 g 4 虚拟电厂、负荷聚合商标准调频容量折算比例，单位：%1 0%8 G 2 新型经营主体总调频容量上限比例，单位：%2 0%9 g 5 新能源标准调频容量折算比 1 0%

2 1 例，单位：%1 0λ调频市场性能排序因子 1 1 1α时段调频合格标准阈值 0.5 1 2εu 调频未中标单元里程价格折算系数 5 0%

2 2 附件二：调频服务提供者性能系数相关参数计算公式如下图所示，以一个调节过程为例，具体情况如下：T 0 时刻以前，调频服务提供者稳定运行在 P 1 附近，T 0 时刻 A G C/A P C 下发功率为 P 2 的设点命令，调频服务提供者开始涨出力，到 T 1 时刻跨出 P 1 的调节死区。至 T 2 时刻，第一次进入调节死区范围，然后在 P 2 附近小幅振荡，并稳定运行于 P 2 附近。直至 T 3 时刻，A G C/A P C 又下发功率为 P 3 的设点命令，调频服务提供者又开始降出力过程，T 4 时刻跨出 P 2 的调节死区，至 T 5 时刻，进入 P 3 的调节死区。（一）调节速率调节速率 v 调节为：T T v P P T T2 1 调节 2 1 式中：

2 3 T P 2 为调频服务提供者进入调节死区时刻的出力；T P 1 为调频服务提供者出响应死区时刻出力；T 2 为调频服务提供者进入调节死区时刻；T 1 为调频服务提供者出响应死区时刻。（二）响应时间响应时间 T 响应为：T T T1 0 响应 T 0 为指令下发时刻。（三）调节量精度如果进入调节死区，每个指令调节量精度的统计从出力进入调节死区开始，直至下一条指令下发为止。调节量精度 P为：T T T t P P P T T2 2 实际采集 2 式中：T 为当前计算时刻；P 实际为调频服务提供者 T 时刻实际出力；t 采集为现场数据的采集周期，暂定为 1 秒。

2 4 附件三：调频服务提供者调频性能系数计算场景如下图所示，以一个调节过程为例，具体情况如下：调频里程 S、k 1、k 2、k 3 计算方法如下：调频里程 S 为调频服务提供者进入调节死区时刻出力值与动作初始值之差的绝对值：2 1 T S P P调节速率指标因子 k 1 的计算方法为：1 2 v v k标准调节调节当前阶段，各类型调频服务提供者的标准调节速率 v 标准调节参考东北区域“两个细则”中调节速率参数设置，暂定为 1%倍额定容量/分钟。若 k 1 计算结果小于 0 或 v 调节小于 0，则 k 1 取为 0；后续随电网实际运行情况进行调整。

2 5 调节精度指标因子 k 2 的计算方法为：2 2 P k C a p式中：C a p 为并网发电单元额定有功功率、独立储能额定容量，虚拟电厂、负荷聚合商为缺省最大发电容量/用电负荷。为调节允许偏差系数。当前阶段，各类型调频服务提供者的调节允许偏差系数参照东北区域“两个细则”中调节精度参数设置，暂定为±2%倍额定容量。若 k 2 计算结果小于 0，则取为 0，后续随电网实际运行情况进行调整。响应时间指标因子 k 3 的计算方法为：3 2 T k T响应标准响应当前阶段，各类型调频服务提供者的标准响应 T 标准响应时间参照东北区域“两个细则”中调标准响应时间参数设置，暂定为 6 0 s。若 k 3 计算结果小于 0，则取为 0，后续随电网实际运行情况进行调整。

吉林省电力市场结算实施细则（试行 4.1 版）

目录 1 总述.......................................................................................................................................................................1 2 适用范围..............................................................................................................................................................1 3 引用文件..............................................................................................................................................................1 4 名词解释..............................................................................................................................................................2 5 市场成员结算权利与义务.............................................................................................................................4 5.1 市场经营主体的权利和义务............................................................................................................4 5.2 电力交易机构的权利和义务............................................................................................................5 5.3 电力调度机构的权利和义务............................................................................................................6 5.4 电网企业的权利和义务.....................................................................................................................6 6 结算原则..............................................................................................................................................................7 6.1 结算模式.................................................................................................................................................7 6.1.1 电力批发市场...........................................................................................................................7 6.1.1.1 中长期市场结算.........................................................................................................7 6.1.1.2 现货市场结算..............................................................................................................7 6.1.2 电力零售市场...........................................................................................................................9 6.2 结算周期..............................................................................................................................................1 0 6.3 结算时段..............................................................................................................................................1 0 6.4 结算电量..............................................................................................................................................1 0 6.5 结算数据准确性................................................................................................................................1 0 6.6 结算依据与电费账单问询..............................................................................................................1 0 7 结算流程...........................................................................................................................................................1 1 7.1 结算基础数据.....................................................................................................................................1 1 7.2 日清分数据准备................................................................................................................................1 1 7.3 日清分...................................................................................................................................................1 2 7.4 月结算数据准备................................................................................................................................1 3 7.5 月结算...................................................................................................................................................1 3 8 电能量电费.......................................................................................................................................................1 4 8.1 发电企业电能量电费.......................................................................................................................1 4 8.1.1 省间中长期合约电费..........................................................................................................1 5 8.1.2 省间现货市场电能量电费.................................................................................................1 6 8.1.3 互济交易电能量电费..........................................................................................................1 7 8.1.4 省间应急调度送出费用......................................................................................................1 8 8.1.5 省内中长期合约电费..........................................................................................................1 9 8.1.6 省内实时市场偏差电能量电费........................................................................................2 0 8.1.7 发电企业调平费用...............................................................................................................2 0 8.2 批发用户、售电公司电能量电费................................................................................................2 1 8.2.1 省间中长期合约电费..........................................................................................................2 1 8.2.2 省间现货市场电能量电费.................................................................................................2 2 8.2.3 互济交易电能量电费..........................................................................................................2 3

8.2.4 省内中长期合约电费..........................................................................................................2 3 8.2.5 省内实时市场偏差电能量电费........................................................................................2 4 8.2.6 批发用户、售电公司调平费用........................................................................................2 5 8.3 电网企业代理购电用户电能量电费...........................................................................................2 5 8.3.1 电网企业代理工商业用户省内市场化电能量电费...................................................2 5 8.3.1.1 电网企业代理工商业用户省内中长期合约电费..........................................2 6 8.3.1.2 电网企业代理工商业用户月度实时偏差电能量电费.................................2 6 8.3.1.3 调平电费.....................................................................................................................2 7 8.4 居民农业电能量电费.......................................................................................................................2 7 8.4.1 电网企业具备直接提供居农市场化电量.....................................................................2 7 8.4.1.1 居民农业省内中长期合约电费...........................................................................2 8 8.4.1.2 居民农业月度实时偏差电能量电费.................................................................2 9 8.4.1.3 调平电费.....................................................................................................................2 9 8.5 独立储能（放电状态）电能量电费...........................................................................................2 9 8.5.1 省间中长期放电合约电费.................................................................................................3 0 8.5.2 省内中长期放电合约电费.................................................................................................3 1 8.5.3 省内实时市场放电偏差电能量电费..............................................................................3 1 8.5.4 独立储能放电调平费用......................................................................................................3 2 8.6 独立储能（充电状态）电能量电费...........................................................................................3 2 8.6.1 省间中长期充电合约电费.................................................................................................3 3 8.6.2 省内中长期充电合约电费.................................................................................................3 4 8.6.3 省内实时市场充电偏差电能量电费..............................................................................3 4 8.6.4 独立储能充电调平费用......................................................................................................3 5 8.7 虚拟电厂（负荷型）电能量电费................................................................................................3 5 8.7.1 省间中长期合约电费..........................................................................................................3 6 8.7.2 省内中长期合约电费..........................................................................................................3 6 8.7.3 省内实时市场偏差电能量电费........................................................................................3 7 8.7.4 负荷型虚拟电厂调平费用.................................................................................................3 8 8.8 虚拟电厂（电源型）电能量电费................................................................................................3 8 8.8.1 省间中长期合约电费..........................................................................................................3 8 8.8.2 省内中长期合约电费..........................................................................................................3 9 8.8.3 省内实时市场偏差电能量电费........................................................................................4 0 8.8.4 电源型虚拟电厂调平费用.................................................................................................4 0 8.9 虚拟电厂（混合型）电能量电费................................................................................................4 1 9 市场运营相关结算科目...............................................................................................................................4 1 9.1 成本补偿费用.....................................................................................................................................4 1 9.1.1 启动补偿费用........................................................................................................................4 1 9.1.2 必开机组补偿费用...............................................................................................................4 3 9.1.3 特殊机组补偿费用...............................................................................................................4 4 9.2 市场平衡费用.....................................................................................................................................4 5 9.2.1 结构平衡费用........................................................................................................................4 5 9.2.2 省间应急购电损益电费......................................................................................................4 9 9.2.3 省间中长期购电滚撮损益电费........................................................................................4 9 9.2.4 电力互济市场购电损益电费............................................................................................5 0

9.2.5 波动偏差费用........................................................................................................................5 1 9.2.6 责任考核偏差费用...............................................................................................................5 2 9.3 偏差调节费用.....................................................................................................................................5 4 9.3.1 运行考核与获利回收费用.................................................................................................5 4 9.3.1.1 新能源申报电力偏差考核费用...........................................................................5 4 9.3.1.2 执行偏差获利回收费用.........................................................................................5 5 9.3.2 偏差调节与获利回收费用.................................................................................................5 5 9.3.2.1 年度中长期签约比例考核费用...........................................................................5 5 9.3.2.2 燃煤机组中长期超额回收费用...........................................................................5 7 9.3.2.3 燃煤机组中长期缺额回收费用...........................................................................5 8 9.3.2.4 用电侧中长期缺额回收费用...............................................................................6 0 9.3.2.5 新能源中长期超额回收费用...............................................................................6 1 1 0 其他费用.........................................................................................................................................................6 2 1 0.1“两个细则”费用.........................................................................................................................6 3 1 0.2 辅助服务（调频）费用................................................................................................................6 3 1 0.3 容量费用............................................................................................................................................6 4 1 1 总电费计算....................................................................................................................................................6 4 1 1.1 发电企业月度总电费.....................................................................................................................6 4 1 1.2 批发用户月度总电费.....................................................................................................................6 5 1 1.3 零售用户总电费..............................................................................................................................6 6 1 1.4 代理购电工商业用户总电费.......................................................................................................6 7 1 1.5 售电公司总电费..............................................................................................................................6 7 1 1.6 独立储能总电费..............................................................................................................................6 8 1 1.7 虚拟电厂总电费..............................................................................................................................6 9 1 2 追退补和清算................................................................................................................................................7 0 1 2.1 追退补和清算原则.........................................................................................................................7 0 1 2.2 用电变更追退补管理.....................................................................................................................7 2 1 2.3 其他原因追退补管理.....................................................................................................................7 2 1 3 收付款管理....................................................................................................................................................7 3 1 4 其他结算事项................................................................................................................................................7 3 1 4.1 市场中止与管制..............................................................................................................................7 3 1 4.2 违约处理原则...................................................................................................................................7 3 附件一：市场参数表.........................................................................................................................................7 5

1 1 总述为指导、规范、明确吉林电力市场电费结算相关工作开展，维护电力交易各方合法权益和社会公众利益，构建安全、合理、高效的市场体系，制定本细则。2 适用范围本实施细则适用于吉林省电力市场电费结算工作，包括批发市场和零售市场。3 引用文件（一）《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其配套文件（二）《关于开展电力现货市场建设试点工作的通知》（发改办能源〔2 0 1 7〕1 4 5 3 号）（三）《关于进一步做好电力现货市场建设试点工作的通知》（发改办体改〔2 0 2 1〕3 3 9 号）（四）《关于进一步深化燃煤发电上网电价市场化改革的通知》（发改价格〔2 0 2 1〕1 4 3 9 号）（五）《关于组织开展电网企业代理购电工作有关事项的通知》（发改办价格〔2 0 2 1〕8 0 9 号）（六）《关于加快推进电力现货市场建设工作的通知》（发改办体改〔2 0 2 2〕1 2 9 号）（七）《关于进一步做好电网企业代理购电工作的通知》（发改办价格〔2 0 2 2〕1 0 4 7 号）

2（八）《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）（九）《国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知》（发改价格〔2 0 2 5〕1 3 6 号）（十）《电力市场计量结算基本规则》（发改能源规〔2 0 2 5〕9 7 6 号）（十一）《电力中长期市场基本规则》（发改能源规〔2 0 2 5〕1 6 5 6 号）4 名词解释（一）直接参与市场交易用户：直接参与批发市场的电力用户，称为批发用户；在零售平台与售电公司签订零售合同，向售电公司购电的电力用户，称为零售用户。（二）电网代理购电用户：指未直接参与市场交易，暂由电网企业通过市场化方式代理购电的工商业用户和居民、农业用户。（三）发电企业：指参与现货市场的燃煤机组、新能源场站和生物质垃圾场站。（四）发电侧：指发电企业、虚拟电厂、独立储能在电力交易中作为发（放）电单元的统称。（五）用户侧：指批发用户、售电公司、代理购电工商业用户。

3（六）用电侧：指用户侧、虚拟电厂与独立储能在电力交易中作为用（充）电单元的统称。（七）节点边际电价（下文简称“节点电价”）：吉林省节点电价指吉林电网 2 2 0 千伏及以上电压等级母线的现货出清电价。（八）分时节点电价：指将节点电价按照结算时段折算出用于结算的电价，即 1 小时内每 1 5 分钟节点电价的算术平均值。当发电侧主体存在多个母线节点时，其分时节点电价根据该主体所在多个母线节点算术平均电价确定。（九）实时统一结算点电价：指发电侧分时节点电价加权平均值。实时统一结算点电价由相应发电企业、电源型虚拟电厂、独立储能（放电）实时市场分时节点电价按照实际上网（计量）电量加权平均计算。（十）电能量电费：发电企业、电力用户以及新型经营主体在现货市场和中长期交易市场中以电能量为交易标的物的电费。（十一）市场运营相关结算科目费用（下文简称“市场运营费用”）：包括成本补偿费用、市场平衡费用、偏差调节费用。（十二）成本补偿费用：在电力市场中针对机组启动成本、运行成本等项目进行的补偿费用。

4（十三）市场平衡费用：指在市场运行过程中，由于因省间外送、省内优发等非市场电源，省间外购、省内优购等非市场用户导致“计划和市场”双轨并行以及发电侧、用电侧采用不同节点电价计算造成的发电侧、用电侧应收费用和应付费用不一致形成的差额资金。包括结构平衡费用、省间应急购电损益电费、省间中长期购电滚撮损益电费、电力互济市场购电损益电费、波动偏差费用以及责任考核偏差费用。（十四）偏差调节费用：基于经营主体在电力市场中因运行允许偏差、交易约束而用于调节市场相关结算平衡性设置的考核费用或准许外超额收益回收费用。（十五）机制电量：纳入新能源可持续发展价格结算机制的电量。（十六）机制电价：纳入新能源可持续发展价格结算机制电量的电价水平。5 市场成员结算权利与义务 5.1 市场经营主体的权利和义务（一）按照市场规则参与电力市场，签订和履行电力交易合同、购售电合同、供用电合同或电费结算协议等合同或协议；（二）依法依规披露和提供支撑电力市场结算以及市场服务所需的相关数据；

5（三）获取、查看结算依据及电费账单，按规定时间核对并确认其准确性和完整性；（四）负责向电网企业提供用于资金收付的银行账户，按规定向电网企业支付或收取款项，完成电费收付；（五）配合电网企业做好自身相关关口计量装置的改造、验收、现场检查、故障处理等工作；（六）拥有配电网运营权的售电公司根据《售电公司管理办法》等规定开展电费结算；（七）售电公司根据用户授权掌握其历史用电信息，可在电力交易机构或电网企业平台进行数据查询和下载；（八）按规定向电力交易机构提交履约保函、保证金或其他结算担保品等；（九）法律法规、政策文件规定的其他权利与义务。5.2 电力交易机构的权利和义务（一）负责汇总结算基础数据；（二）负责编制结算依据，并保证结算依据的准确性、完整性和及时性；（三）负责通过电力交易平台向市场经营主体、电网企业出具结算依据，提供结算相关服务；（四）组织协调结算依据有关问题，参与协调电费结算有关问题；

6（五）按照数据管理有关规定，对市场经营主体计量结算的信息和数据进行管理；（六）负责编制与发布结算依据所需信息系统的建设、管理维护；（七）组织开展市场经营主体结算风险评估；（八）法律法规、政策文件规定的其他权利与义务。5.3 电力调度机构的权利和义务（一）依法依规披露和提供信息，负责提供支撑结算所需的相关基础数据，确保交互数据的准确性、完整性和及时性；（二）负责按时向电力交易机构提供电力辅助服务市场费用计算结果；（三）负责结算所需的调度数据采集管理信息系统的建设、管理、维护；（四）按照数据管理有关规定，对市场经营主体计量结算的信息和数据进行管理；（五）组织协调电力辅助服务市场计量结算有关问题，参与协调结算依据、电费结算有关问题；（六）法律法规、政策文件规定的其他权利与义务。5.4 电网企业的权利和义务（一）依法依规披露和提供支撑结算所需的相关基础数据，确保交互数据的准确性、完整性和及时性；

7（二）负责根据电力交易机构推送的结算依据，开展电费结算，按期向市场经营主体出具电费账单，提供电费账单查询等服务；（三）负责根据电费账单按时完成电费收付，并向发生付款违约的市场经营主体催缴欠款。对于逾期仍未全额付款的市场经营主体，按规定向电力交易机构提出履约保函、保证金或其他结算担保品的使用申请；（四）负责电费结算相关信息系统的建设、管理、维护，根据用户授权向市场经营主体提供电能数据查询服务，并将电能数据推送电力交易平台；（五）组织协调电能计量和电费结算有关问题，参与协调结算依据有关问题；（六）法律法规、政策文件规定的其他权利与义务。6 结算原则 6.1 结算模式 6.1.1 电力批发市场 6.1.1.1 中长期市场结算中长期合约电量按照中长期合约价格结算，并结算所在节点与中长期结算参考点的现货价格差值。各经营主体的中长期合约结算参考点电价为实时统一结算点电价。6.1.1.2 现货市场结算（一）发电企业

8 集中式新能源场站、燃煤机组、选择通过“报量报价”方式参与现货市场的分布式新能源、通过“报量不报价”方式参与现货市场的生物质及垃圾发电机组实际上网电量与省间及省内中长期净合约电量、省间现货交易结算电量、东北电力互济交易结算电量、应急调度电量的偏差电量，按照实时市场分时节点电价结算，如无省内实时出清结果，则取省内实时市场统一结算点电价结算。选择作为价格接受者参与现货市场的分布式新能源，按照市场交易均价结算，其中，市场交易均价按照月度发电侧实时市场同类项目加权平均价确定。选择不参与现货市场的生物质垃圾、水电等非市场化机组按照政府定价或有关电价政策全额结算。新建（包括扩建、改建）发电机组和独立新型储能在调试运行期，若未参与市场交易，其实际上网电量按照《关于东北区域发电机组进入及退出商业运营有关事项的通知》执行，若参与市场交易，按照统一市场规则结算。（二）批发市场用户批发用户和售电公司，实际用电量与省间及省内中长期净合约电量、省间现货交易结算电量、东北电力互济交易结算电量的偏差电量，按照省内实时统一结算点电价结算。在电网公司不具备提供代理购电工商业用户日分时电量条件前，电网企业代理购电用户省内市场化实际用电量与

9 中长期合约电量的偏差电量，按照省内实时统一结算点电价结算。电网企业代理购电用户、居民农业用户（含线损）无法单独分拆用电曲线时，代理购电市场化采购的偏差电量由电网企业代理购电用户、居民农业用户按全月用电量比例进行分摊，产生的居民农业偏差损益由全体工商业用户分摊。在电网公司具备提供代理购电工商业用户日分时电量条件后，电网企业代理工商业用户的日分时用电量与中长期合约电量的偏差电量，按照省内实时统一结算点电价结算。（三）独立储能独立储能充（放）电量与省间及省内中长期净合约电量的偏差电量，均按照实时市场分时节点电价进行结算。独立储能暂不参与除执行偏差获利回收费用以外的市场运营相关结算科目的回收和分摊（返还），后续执行情况以国家有关政策为准。（四）虚拟电厂负荷型虚拟电厂实际用电量与中长期合约电量的偏差电量，按照省内实时统一结算点电价结算。电源型虚拟电厂实际上网电量与中长期合约电量的偏差电量，按照省内实时市场分时节点电价结算。6.1.2 电力零售市场零售市场结算依据售电公司与零售用户签订的零售合同执行、虚拟电厂与聚合资源按照签订的零售合同结算，详

1 0 见《吉林省电力零售市场管理实施细则 V 4.1》。6.2 结算周期（一）电力批发市场按照“日清月结”的模式开展结算。按日进行市场化交易结果清分，生成日清分结算依据；按月进行市场化交易电费结算，生成月结算依据，并向经营主体发布。（二）电力零售市场根据零售合同以月度为周期结算，生成月结算依据，并向经营主体发布。6.3 结算时段当前以 1 小时为一个结算时段，视计量条件适时推动以 1 5 分钟为一个结算时段开展结算。6.4 结算电量电网企业提供经营主体各时段上网（放）、用（充）电量，作为结算电量。6.5 结算数据准确性市场经营主体和电网企业应保障档案数据的准确性、完整性和及时性，并在规定时间内通过电力交易平台完成更新、提交，未及时更新、提交的，电力交易机构以电力交易平台既有数据形成结算依据。6.6 结算依据与电费账单问询结算依据或电费账单发布后，如市场经营主体存在异议，可在 1 5 个工作日内分别向电力交易机构、电网企业提出

1 1 结算问询。电力交易机构、电网企业在收到问询后，5 个工作日内确认和评估问询是否属实，经核查属实的，在满足结算条件的下一结算周期进行追退补或清算。7 结算流程 7.1 结算基础数据结算基础数据包括市场经营主体档案数据、交易合同数据、电能量市场出清及调度执行数据、辅助服务市场费用计算结果、调试及商业运行时间、关口设置及电能计量数据、市场规则、电价政策文件，以及其他需吉林省电力交易机构合并出具结算依据的数据等。结算环节不得改变结算基础数据。7.2 日清分数据准备（一）D+1 日，电力交易机构获取并汇总 D 日的有关交易数据及交易结果，并在计量数据完备后，计算实时市场统一结算点电价。分时计量数据采集失败时，由电网企业提供电量拟合数据用于市场结算。汇总内容具体包括：跨区跨省、省内等各类中长期交易电量合约曲线数据；省间日前及日内现货市场每小时的出清电力和结算电价；省间互济市场每小时的出清电力和结算电价；应急调度执行结果；省内实时现货市场每小时的出清电力和出清电价；发电侧上网电量、用电侧用电量数据等。当计量装置数据缺失、错误或不可用时，电网企业或电力调度机构应及时完成消缺、补采，

1 2 重新提供电力交易机构。在规定时间内无法完成时，由电网企业提供电量拟合数据用于市场结算。（二）D+2 日，电力交易平台发布 D 日各时段实时市场统一结算点电价、计量采集数据等，经营主体需登录电力交易平台进行核对、确认。若有异议，可在 D+3 日 1 2:0 0 前通过电力交易平台反馈，由电力交易平台将经营主体反馈的异议推送至电网企业。在规定时间内未确认或无反馈的视同确认无异议。（三）D+4 日，电网企业向经营主体反馈核实后的有关异议的处理意见和结果，并将修正后的 D 日分时电量推送至电力交易平台。7.3 日清分（一）D+5 日，电力交易平台开展 D 日结算清分工作，经审核后发布 D 日日清分预账单，具体包括：各经营主体 D 日每小时不同交易类型的结算电量、电价及电费。（二）D+6 日 1 7:0 0 前，经营主体登录电力交易平台对日清分预账单中的结算电量、电价及电费等进行核对、确认，并在通过电力交易平台反馈异议，逾期未确认或无反馈的视同确认无异议。（三）待省间交易正式执行结果下发后，电力交易平台重新发布日清分预账单，经营主体应按要求登录电力交易平

1 3 台核对、确认，在一天内未确认或无反馈的视同确认无异议，电力交易平台发布其日清分正式结算依据。7.4 月结算数据准备 M+1 工作日，电网企业将上月及历史月份有变化的经营主体计量采集等数据推送至电力交易平台。当计量装置数据缺失、错误或不可用时，电网企业、电力调度机构应及时开展消缺、补采或根据规则补全计量数据重新提供至电力交易机构。电力交易机构在满足结算条件的下一结算周期进行结算、追退补。M+3 工作日，电力调控机构将电力辅助服务相关费用推送至电力交易平台。M+4 工作日，电网企业会同电力调控机构将分布式新能源电站月度上网电量、居民农业用户市场化用电量、成本补偿费用等市场运营费用基础数据、未参与电能量市场交易机组上网电量的结算价格、居民农业省内市场化部分的月度实际用电量等推送至电力交易平台。7.5 月结算（一）M+5 工作日，电力交易平台按照电网企业提供的计量采集数据等信息，开展上月月度结算工作并发布预结算结果，经营主体和相关电网企业登录电力交易平台核对、确认，并于 M+6 工作日前通过电力交易平台完成核对、异议反馈（若有）和确认，逾期视为已确认。

1 4（二）M+7 工作日前，电网企业对电力交易平台汇总的经营主体的意见进行核实并通过电力交易平台向经营主体反馈处理意见和结果，同时将修正后的数据推送至电力交易平台。（三）M+8 工作日，电力交易平台对需要修改的经营主体月度结算结果重新清分计算，并发布月度正式结算依据；经营主体需按要求登录电力交易平台核对、确认。因异议处理无法按时达成一致的，纳入下一结算周期进行结算、追退补或清算，异议处理不得影响无争议部分的电费结算。8 电能量电费 8.1 发电企业电能量电费发电企业电能量电费包含省间中长期合约电费、省间现货市场电能量电费、互济交易电能量电费、省间应急调度送出费用、省内中长期合约电费、省内实时市场偏差电能量电费及调平费用等。计算公式如下：i i i i i i i i R R R R R R R R,,,互济交易,省间应急调度送出电能省间合约省间现货省内合约省内实,时偏差,,平发电,调式中：i R 电能,为发电企业 i 月度电能量电费；i R 省间合约,为发电企业 i 月度省间中长期合约电费；i R 省间现货,为发电企业 i 月度省间现货市场电能量电费；i R 互济交易,为发电企业 i 月度东北电力互济交易电能量电

1 5 费；i R 省间应急调度送出,为发电企业 i 月度省间应急调度送出费用；i R 省内合约,为发电企业 i 月度省内中长期合约电费；i R 省内实偏差,时为发电企业 i 月度省内实时偏差电能量电费；i R 调平发电,为发电企业 i 月度调平费用。8.1.1 省间中长期合约电费发电企业省间中长期合约电量与对应的合约电价及未依据实时现货市场分时节点电价结算的省间合约交易电量的价差费用计算省间中长期合约电费，计算公式如下：2 4 2 4 D i i h i h d h D i h h i h d h R Q P Q L M P L M P省间合约省间合约省间合约省内合,,,,,,,,省约实时实时统间,,一式中：i R 省间合约,为发电企业 i 月度省间中长期合约电费；i h Q 间合,省,约为发电企业 i 在每日 h 小时的省间中长期净合约电量；i h P 间合,省,约为发电企业 i 在每日 h 小时省间中长期净合约价格。i h L M P 省内时,,实为发电企业 i 在每日 h 小时省内实时市场节点电价。h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。

1 6 8.1.2 省间现货市场电能量电费省间现货市场电能量结算电量与对应的现货结算电价及未依据实时现货市场分时节点电价结算的省间现货交易电量的价差费用计算省间日前市场电能量电费及省间日内市场电能量电费，计算公式如下：2 4 2 4 2 4 D i h i h i d h D i h i h d h D i h i h d h i h h R Q P Q P Q Q L M P L M P省间日前省间日前,,,,省间现货,,,省时,,间日,省间日前,,省间日内日内省间内省内实实,统一,时,,式中：i R 省间现货,为发电企业 i 月度省间日前现货电费；i h Q 间日,省,前为发电企业 i 每日 h 小时省间日前现货结算电量；i h P 间日,省,前为发电企业 i 每日 h 小时省间日前现货结算电价；i h Q 间日,省,内为发电企业 i 在每日 h 小时的省间日内现货结算电量；i h P 间日,省,内为发电企业 i 在每日 h 小时省间日内现货结算电价；

1 7 i h L M P 省内时,,实为发电企业 i 在每日 h 小时省内实时市场节点电价；h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.1.3 互济交易电能量电费根据发电企业东北电力互济交易结算电量与互济交易成交电价及未依据实时现货市场分时节点电价结算的省间互济交易电量的价差费用计算互济日前交易电能量电费以及互济日内交易电能量电费，计算公式如下：2 4 2 4 2 4 D i h i h i d h D i h i h d h D i h i h d h i h h R Q P Q P Q Q L M P L M P互济日前,,互济日前,,互济交易,互济日内,,互济日内,,互济日前,,互济,省内实时实内时统一日,,,,式中：i h Q 互济日前,,为发电企业 i 在 h 小时的东北电力日前互济交易结算电量；i h P 互济日前,,为发电企业 i 在 h 小时的东北电力日前互济交易成交电价；i h Q 互济日内,,为发电企业 i 在 h 小时的东北电力日内互济交易结算电量；

1 8 i h P 互济日内,,为发电企业 i 在 h 小时的东北电力日内互济交易成交电价；i h L M P 省内时,,实为发电企业 i 在每日 h 小时省内实时市场节点电价；h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.1.4 省间应急调度送出费用省间应急调度送出费用包括省间日前应急调度送出费用和省间实时应急调度送出费用及未依据实时现货市场分时节点电价结算的省间应急调度送出交易电量的价差费用，计算公式如下：2 4 2 4 2 4 D i i h i h d h D i h i h d h D i h i h d h i h h R Q P Q P Q Q L M P L M P省间应急调度送出,送电,,送电,日前应急日前应急实时应急实,时应急日前应急实时应急省内,送电,,送电,,送电,送电,实时实时统一,,,,式中：i h Q 前应急电,日送,为发电企业 i 日前 h 小时应急调度送电电量；i h P 前应急电,日送,为发电企业 i 日前 h 小时应急调度送电电价；,i h Q 应急电,实时送为发电企业 i 实时 h 小时应急调度送电电量；,i h P 应急电,实时送为发电企业 i 实时 h 小时应急调度送电电价；

1 9 i h L M P 省内时,,实为发电企业 i 在每日 h 小时省内实时市场节点电价；h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.1.5 省内中长期合约电费省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格计算，同时计算省内中长期合约电量乘以省内实时节点电价与中长期结算参考点电价的差值，计算公式如下：2 4 2 4 D i i h i h d h D i h i h h d h R Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,,,省内合省内实时中长期结算,考约,,参1 i h i h h i h i h i h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：i R 省内合约,为发电企业 i 月度省内中长期合约电费；i h Q 内合,省,约为发电企业 i 在 h 小时省内中长期场内净合约电量；h L M P 中长期结参考,算为每日 h 小时中长期结算参考点现货电价；

2 0 i h P 省内合约(联动）,,为发电企业 i 在 h 小时省内中长期合约联动电价；i h P 省内合约,,为发电企业 i 在 h 小时省内中长期合约签约电价；i h L M P 省内时,,实为发电企业 i 每日 h 小时省内实时市场分时节点电价。8.1.6 省内实时市场偏差电能量电费省内实时市场偏差电能量电费计算公式如下：2 4 D i h i i h d h R Q L M P省内实时,,省内实时偏差,省内实时偏差,,i h i h i h i h i h i h i h Q Q Q Q Q Q Q,,,,互济交易,,省内合约,,省间合日上,网,省内实时偏差省约间应急调,度送现货,出省间,,式中：i R 省内实时偏差,为发电企业 i 月度省内实时市场偏差电能量电费。8.1.7 发电企业调平费用计算公式如下：i i R Q P实时月度加权调平发电,调平发电,式中：i R 调平发电,为发电企业 i 月度调平费用；i Q 调平发电,为发电企业 i 月度实际上网电量与现货市场按时段合计上网电量之差。

2 1 P 实时月度加权为省内实时市场统一结算点电价的月度加权均价。8.2 批发用户、售电公司电能量电费批发用户、售电公司电能量电费计算公式如下：j j j j j j j C C C C C C C,电能互济交易省间内合约省内实,省合约,省间现货,,,时偏差调用电,平式中：j C 电能,为批发用户、售电公司 j 月度电能量电费；j C 省间合约,为批发用户、售电公司 j 月度省间中长期合约电费；j C 省间现货,为批发用户、售电公司 j 月度省间现货市场电能量电费；j C 互济交易,为批发用户、售电公司 j 月度东北电力互济交易电能量电费；j C 省内合约,为批发用户、售电公司 j 月度省内中长期合约电费；j C 省内实偏差,时为批发用户、售电公司 j 月度省内实时市场电能量电费；j C 调平用电,为批发用户、售电公司 j 月度用户侧调平费用；8.2.1 省间中长期合约电费批发用户、售电公司省间中长期合约电量与对应的合约电价计算省间中长期合约电费，计算公式如下：

2 22 4 j D h h d h j j C Q P省间合约省间,合约省间,合,约,,式中：j C 省间合约,为批发用户、售电公司 j 月度省间中长期合约电费；h j Q 间合,省,约为批发用户、售电公司 j 在每日 h 小时的省间中长期净合约电量；h j P 间合,省,约为批发用户、售电公司 j 在每日 h 小时省间中长期净合约价格。8.2.2 省间现货市场电能量电费省间现货市场电能量结算电量与对应的现货结算电价计算省间现货市场电能量电费，计算公式如下：2 4 2 4 j j j j D h h d h D h h d h j C Q P Q P省间日,前省间日前省间现货省间日内省间日内,,,,,,,,式中：j C 省间现货,为批发用户、售电公司 j 月度省间日前现货电费；h j Q 间日,省,前为批发用户、售电公司 j 每日 h 小时省间日前现货结算电量；h j P 间日,省,前为批发用户、售电公司 j 每日 h 小时省间日前现货结算电价；

2 3 h j Q 间日,省,内为批发用户、售电公司 j 在每日 h 小时的省间日内现货结算电量；h j P 间日,省,内为批发用户、售电公司 j 在每日 h 小时省间日内现货结算电价。8.2.3 互济交易电能量电费根据批发用户、售电公司东北电力互济交易成交电量与东北电力互济交易成交电价计算互济交易电能量电费，计算公式如下：2 4 2 4 D j h j h j d h D j h j h d h C Q P Q P互济日前互济日前互济交易互济日内互济日内,,,,,,,,,j h Q 互济日前,,为批发用户、售电公司 j 在 h 小时的东北电力互济日前交易结算电量；j h P 互济日前,,为批发用户、售电公司 j 在 h 小时东北电力互济日前交易成交电价。j h Q 互济日内,,为批发用户、售电公司 j 在 h 小时的东北电力互济日内交易结算电量；j h P 互济日内,,为批发用户、售电公司 j 在 h 小时东北电力互济日内交易成交电价。8.2.4 省内中长期合约电费批发用户、售电公司省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格计算，同时计算

2 4 省内合约电量乘以省内实时统一结算点电价与中长期结算参考点电价的差值，计算公式如下：2 4 2 4 D j j h j h d h D h j h h d h C Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,实时统一,省内,中长期结算参考合约,,1 j h j h h j h j h j h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：j C 省内合约,为批发用户、售电公司 j 月度省内中长期合约电费；j h Q 内合,省,约为批发用户、售电公司 j 在每日 h 小时的省内中长期净合约电量。8.2.5 省内实时市场偏差电能量电费批发用户、售电公司省内实时市场偏差电能量电费计算公式如下：2 4 D h j j h d h C Q L M P,实时统,省内实时偏差,,一省内实时偏差 j h h h h h h j j j j j Q Q Q Q Q Q,,,,互济交易,,省内合约,省内实时偏差日,省间合约,,省间现货,用,电式中：j C 省内实时偏差,为批发用户、售电公司 j 月度省内实时市场电能量电费；

2 5 h j L M P 实时一,,统为批发用户、售电公司 j 每日 h 小时省内实时市场统一结算点电价。8.2.6 批发用户、售电公司调平费用计算公式如下：j j C Q P实时月度加权调平用电,市场化调平用电,式中：j C 调平用电,为批发用户、售电公司 j 月度调平费用；j Q 市场化调平用电,为批发用户、售电公司 j 月度实际用电量与现货市场按时段合计实际用电量之差。8.3 电网企业代理购电用户电能量电费 8.3.1 电网企业代理工商业用户省内市场化电能量电费计算公式如下：j j j j C C C C,,省内市场化电能（代理工商业）中长期合约（代理工商业）实时偏差（代理工商业）调平用电（代理工商业）,,式中：j C 省内市场化电能（理工商业）,代为电网企业代理工商业用户 j 月度市场化电能量电费；j C 实时偏差（代理工商业）,为电网企业代理工商业用户 j 月度实时偏差电费；j C 调平用电,为电网企业代理购电 j 月度调平费用。

2 6 8.3.1.1 电网企业代理工商业用户省内中长期合约电费电网企业代理工商业用户省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格计算，同时计算省内合约电量乘以省内实时统一结算点电价与中长期结算参考点电价的差值，计算公式如下：2 4 2 4 D h d h h D j j h d h h h j j Q C P Q L M P L M P省内合约（代理工商业）省内合约（代理工商业联动）代理工商业,,中长期合约（代理工商业）,,,省内合约（）,统中长期结算时一参考,实,,1 j h j h h j h j h j h P k Q L M P k Q P Q省内合约(代理购电）,,省内合约(代理购电）,,实时统一,省内合约(代理购电）,,省内合约(代理购电联动）,,省内合约(代理购电）,,式中：j h Q 省内合约（代理工）,业,商为电网企业代理工商业用户 j 在每日 h 小时的省内中长期净合约电量；j h P 省内合约（代理工商动）,联,业为电网企业代理工商业用户 j 在每日 h 小时的联动后中长期合约价格。8.3.1.2 电网企业代理工商业用户月度实时偏差电能量电费

2 7 电网企业代理工商业用户月度实时偏差电能量电费计算公式如下：2 4,D h j j h d h C Q L M P实时偏差（代理工商业）实时偏差（代理工商业）实时统一,,,j h Q 实时偏差（代理工）,业,商为电网企业代理工商业用户 j 在 h 时段的实时偏差电量，计算方式如下：j h j h j h Q Q Q,,实际用电（代理工商业）理,,省内合（约（代偏理工工商差业时）商业）,实,代式中：j h Q 实际用电（代理工商业）,,表示电网企业代理工商业用户 j 在 h 时段的实际用电量。8.3.1.3 调平电费计算公式如下：j j C Q P实时月度加权调平用电（代理工商业）,调平用电（代理工商业）,j C 调平用电（代理工商业）,为电网企业代理工商业用户调平电费；j Q 调平用电（代理工商业）,为电网企业代理工商业用户调平电量。8.4 居民农业电能量电费 8.4.1 电网企业具备直接提供居农市场化电量计算公式如下：j j j j C C C C省内市场化电能（居民农业）,省内中长期合约（居民农业）,省内实时偏差（居民农业）,调平用电,

2 8 式中：j C 省内市场化电能（农用户）,居为居民农业 j 月度市场化电能量电费；j C 实时偏差（居农用户）,为居民农业 j 月度实时偏差电费；j C 调平用电,为居民农业 j 月度调平费用。8.4.1.1 居民农业省内中长期合约电费居民农业省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格计算，同时计算省内中长期合约电量乘以省内实时统一结算点电价与中长期结算参考点电价的差值，计算公式如下：2 4 2 4 j D h j h d h D j h d h h h j Q C P Q L M P L M P居民农业,,中长期合约（居民农业）,居民农业,,省内合约（居民农业）,,内一省合约（）省内合约（联动）中长期结算统参考实时,,1 j h j h h j h j h j h P k Q L M P k Q P Q省内合约(居民农业）,,省内合约(居民农业）,,实时统一,省内合约(居民农业）,,省内合约(居民农业联动）,,省内合约(居民农业）,,式中：j h Q 省内合约（居民）,农,业为居民农业 j 在每日 h 小时的省内中长期净合约电量；

2 9 j h P 省内合约（居民农动）,业,联为居民农业 j 在每日 h 小时的联动后中长期合约价格。8.4.1.2 居民农业月度实时偏差电能量电费居民农业月度实时偏差电能量电费计算公式如下：C Q L M P实时月度加权实时偏差（居民农业）实时偏差（居民农业）Q 实时偏差（居民农业）为居民农业月度的实时偏差电量，计算方式如下：Q Q Q实际用电（）省内合约（）实时偏差（居民农业）居民农业居民农业式中：Q 实际用电（居民农业）表示电网公司提供居民农业省内市场化部分的月度实际用电量。8.4.1.3 调平电费计算公式如下：j j C Q P居民农业居民农业实时月度加权调平用电（）,调平用电（）,j C 居民平农调用（业电）,为居民农业调平电费；j Q 居民平农调用（业电）,为居民农业调平电量。8.5 独立储能（放电状态）电能量电费独立储能（放电状态）电能量电费包含省间中长期放电合约电费、省内中长期放电合约电费、省内实时市场放电偏差电能量电费、调平电费等。计算公式如下：i i i i i R R R R R,,,省内合实时偏差,电能省间约省内合调平储能,约

3 0 式中：i R 电能,为独立储能 i 月度放电电能量电费；i R 省间合约,为独立储能 i 月度省间中长期放电合约电费；i R 省内合约,为独立储能 i 月度省内中长期放电合约电费；i R 省内实时偏差,为独立储能 i 月度省内实时市场放电偏差电能量电费；i R 调平储能,为独立储能 i 月度放电调平费用。8.5.1 省间中长期放电合约电费根据独立储能每日 h 小时的省间中长期放电净合约电量与对应的净合约电价及未依据实时现货市场分时节点电价结算的省间放电合约交易电量的价差费用计算省间中长期放电合约电费，计算公式如下：2 4 2 4 D i i h i h d h D i h h i h d h R Q P Q L M P L M P省间合约,省间合约,,省间合约,,,,,省间合,省内实时实时统约,一 i h Q 省间合约,,为独立储能 i 在每日 h 小时的省间中长期放电净合约电量。i h P 省间合约,,为独立储能 i 在每日 h 小时的省间中长期放电净合约电价。i h L M P 省内时,,实为独立储能 i 在每日 h 小时省内实时市场节点电价。

3 1 h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.5.2 省内中长期放电合约电费根据独立储能每日 h 小时的省内中长期放电净合约电量与对应的联动后净合约电价计算省内中长期放电合约电费，同时考虑独立储能电能量电费计算过程中未依据实时现货市场节点电价结算的省内放电中长期合约电量，计算所在节点与中长期结算参考点的现货价格差值，纳入中长期放电合约电费管理，计算公式如下：2 4 2 4 D i i h i h d h D i h i h h d h R Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,,,省内合省内实时中长期结算,参约,,考1 i h i h h i h i h i h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：i R 省内合约,为独立储能 i 月度省内中长期放电合约电费；i h Q 省内合约,,为独立储能 i 在每日 h 小时的省内放电中长期净合约电量；i h P 放电省内合约（联动）,,为独立储能 i 在每日 h 小时的省内联动后中长期合约价格。8.5.3 省内实时市场放电偏差电能量电费

3 2 根据独立储能每日 h 小时的省内实时放电偏差电量与对应的实时电价计算省内实时市场放电偏差电能量电费，计算公式如下：2 4 D i h i i h d h R Q L M P省内实时,,省内实时偏差,省内实时偏差,,i h i h i h i h Q Q Q Q,,,,合日上网省内偏省内约,,省差间实约,时合,式中：i R 省内实时偏差,为独立储能 i 月度省内实时市场放电偏差电能量电费；i h Q 省内实时偏差,,为独立储能 i 在每日 h 小时的省内实时放电偏差电量。8.5.4 独立储能放电调平费用计算公式如下：i i R Q P实时月度加权调平电费,调平电量,式中：i R 调平电费,为独立储能 i 月度放电调平费用；i Q 调平电量,为独立储能 i 月度实际放电量与现货市场按时段合计放电量之差。8.6 独立储能（充电状态）电能量电费独立储能（充电状态）电能量电费包含省间充电合约电费、省内中长期充电合约电费、省内实时市场充电偏差电能量电费、调平电费等。计算公式如下：

3 3 j j j j j R R R R R,,,省内合实时偏差,电能省间约省内合调平储能,约式中：j R 电能,为独立储能 j 月度放电电能量电费；j R 省间合约,为独立储能 j 月度省间中长期放电合约电费；j R 省内合约,为独立储能 j 月度省内中长期放电合约电费；j R 省内实时偏差,为独立储能 j 月度省内实时市场放电偏差电能量电费；j R 调平电费,为独立储能 j 月度放电调平费用。8.6.1 省间中长期充电合约电费根据独立储能每日 h 小时的省间中长期充电净合约电量与对应的净合约电价及未依据实时现货市场分时节点电价结算的省间充电合约交易电量的价差费用计算省间中长期充电合约电费，计算公式如下：2 4 D j j h j h d h R Q P省间合约,充电省间合约,,充电省间合约,,j h Q 省间合约,,为独立储能 j 在每日 h 小时的省间中长期充电净合约电量。j h P 省间合约,,为独立储能 j 在每日 h 小时的省间中长期充电净合约电价。j h L M P 省内时,,实为独立储能 j 在每日 h 小时省内实时市场节点电价。

3 4 h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.6.2 省内中长期充电合约电费根据独立储能每日 h 小时的省内中长期充电净合约电量与对应的联动后净合约电价计算省内中长期合约电费，同时考虑独立储能电能量电费计算过程中未依据实时现货市场节点电价结算的省内中长期充电合约电量，计算所在节点与中长期结算参考点的现货价格差值，纳入中长期充电合约电费管理，计算公式如下：2 4 2 4 D j j h j h d h D j h j h h d h R Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,,省内合省内实时,中长期结考,算约,,参1 j h j h h j h j h j h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：j R 省内合约,为独立储能 j 月度省内中长期充电合约电费；j h Q 省内合约,,为独立储能 j 在每日 h 小时的省内充电中长期净合约电量；j h P 省内合约（联动）,,为独立储能 j 在每日 h 小时的省内联动后中长期合约价格 8.6.3 省内实时市场充电偏差电能量电费

3 5 根据独立储能每日 h 小时的省内实时充电偏差电量与对应的实时电价计算省内实时市场充电偏差电能量电费，计算公式如下：2 4 D j h j j h d h R Q L M P省内实时,,省内实时偏差,省内实时偏差,,j h j h j h j h Q Q Q Q,,日用电,,省内合约,,差省间合内时偏约,省,实式中：j R 省内实时偏差,为独立储能 j 月度省内实时市场充电偏差电能量电费；j h Q 省内实时偏差,,为独立储能 j 在每日 h 小时的省内实时充电偏差电量。8.6.4 独立储能充电调平费用计算公式如下：j j R Q P实时月度加权调平电费,调平电量,式中：j R 调平电费,为独立储能 j 月度充电调平费用；j Q 调平电量,为独立储能 j 月度实际充电量与现货市场按时段合计充电量之差。8.7 虚拟电厂（负荷型）电能量电费负荷型虚拟电厂电能量电费包括省间中长期合约电费、省内中长期合约电费、省内实时市场偏差电能量电费、调平用电费用等。计算公式如下：

3 6 j j j j j C C C C C电能省间合,内,,约省内合约省实时偏差调,用电,平式中：j C 电能,为负荷型虚拟电厂 j 月度电能量电费；j C 省间合约,为负荷型虚拟电厂 j 月度省间中长期合约电费；j C 省内合约,为负荷型虚拟电厂 j 月度省内中长期合约电费；j C 省内实偏差,时为负荷型虚拟电厂 j 月度省内实时市场电能量电费；j C 调平用电,为负荷型虚拟电厂 j 月度用户侧调平费用。8.7.1 省间中长期合约电费负荷型虚拟电厂省间中长期合约电费由省间中长期合约电量与对应的合约电价计算，计算公式如下：2 4 j D h h d h j j C Q P省间合约省间,合约省间,合,约,,式中：j C 省间合约,为负荷型虚拟电厂 j 月度省间中长期合约电费；h j Q 间合,省,约为负荷型虚拟电厂 j 在每日 h 小时的省间中长期净合约电量；h j P 间合,省,约为负荷型虚拟电厂 j 在每日 h 小时省间中长期净合约价格。8.7.2 省内中长期合约电费负荷型虚拟电厂省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格计算，同时结算省

3 7 内实时统一结算点与中长期结算参考点的现货价格差值，计算公式如下：2 4 2 4 D j j h j h d h D h j h h d h C Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,实时统一,省内,中长期结算参考合约,,1 j h j h h j h j h j h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：j C 省内合约,为负荷型虚拟电厂 j 月度省内中长期合约电费；j h Q 内合,省,约为负荷型虚拟电厂 j 在每日 h 小时的省内中长期净合约电量；j h P 省内合约（联,动,）为负荷型虚拟电厂 j 在每日 h 小时的省内联动后中长期合约价格。8.7.3 省内实时市场偏差电能量电费负荷型虚拟电厂省内实时市场偏差电能量电费计算公式如下：2 4 D j h h j d h C Q L M P省内实时实时统一,,,省内实时偏差,j h h h h j j j Q Q Q Q,,,,省内合约,,差省电间实合内约时偏用,省,日式中：j C 省内实时偏差,为负荷型虚拟电厂 j 月度省内实时市场偏差电能量电费；

3 8 h j L M P 实时一,,统为负荷型虚拟电厂 j 每日 h 小时省内实时市场统一结算点电价。8.7.4 负荷型虚拟电厂调平费用计算公式如下：j j C Q P实时月度加权调平用电,市场化调平用电,式中：j C 调平用电,为负荷型虚拟电厂 j 月度调平费用；j Q 市场化调平用电,为负荷型虚拟电厂 j 月度实际用电量与现货市场按时段合计实际用电量之差。8.8 虚拟电厂（电源型）电能量电费电源型虚拟电厂电能量电费包含省间中长期合约电费、省内中长期合约电费、省内实时市场偏差电能量电费、调平费用等。计算公式如下：i i i i i R R R R R电能省间合,内,,约省内合约省实时偏差调,发电,平 8.8.1 省间中长期合约电费电源型虚拟电厂省间中长期合约电费由省间中长期合约电量与对应的合约电价计算，同时计算未依据实时现货市场分时节点电价结算的省间合约交易电量的价差费用，计算公式如下：2 4 2 4 D i i h i h d h D i h h i h d h R Q P Q L M P L M P省间合约省间合约省间合约省内合,,,,,,,,省约实时实时统间,,一

3 9 式中：i R 省间合约,为电源型虚拟电厂 i 月度省间中长期合约电费；h i Q 间合,省,约为电源型虚拟电厂 i 在每日 h 小时的省间中长期净合约电量；h i P 间合,省,约为电源型虚拟电厂 i 在每日 h 小时省间中长期净合约价格；i h L M P 省内时,,实为发电企业 i 在每日 h 小时省内实时市场节点电价；h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价。8.8.2 省内中长期合约电费省内中长期合约电费由省内中长期净合约电量与对应的联动后中长期合约价格，同时结算所在节点与中长期结算参考点的现货价格差值，计算公式如下：2 4 2 4 D i i h i h d h D i h i h h d h R Q P Q L M P L M P省内合约,省内合约,,省内合约（联动）,,,,省内合省内实时中长期结算,考约,,参1 i h i h h i h i h i h P k Q L M P k Q P Q省内合约,,省内合约,,实时统一,省内合约,,省内合约(联动）,,省内合约,,式中：i R 省内合约,为电源型虚拟电厂 i 月度省内中长期合约电费；

4 0 i h Q 内合,省,约为电源型虚拟电厂 i 在 h 小时省内中长期场内净合约电量；h L M P 中长期结参考,算为每日 h 小时中长期结算参考点现货电价。8.8.3 省内实时市场偏差电能量电费省内实时市场偏差电能量电费计算公式如下：2 4 D i h i h i d h R Q L M P省内实时,,省内实时,,省内实时偏差,i h i h i h i h Q Q Q Q,,,,合日上网省内偏省内约,,省差间实约,时合,式中：i R 省内实时偏差,为电源型虚拟电厂 i 月度省内实时市场电能量电费；i h L M P 省内时,,实为电源型虚拟电厂 i 每日 h 小时省内实时市场分时节点电价。8.8.4 电源型虚拟电厂调平费用计算公式如下：i i R Q P实时月度加权调平发电,调平发电,式中：i R 调平发电,为电源型虚拟电厂 i 月度调平费用；i Q 调平发电,为电源型虚拟电厂 i 月度实际上网电量与现货市场按时段合计上网电量之差。P 实时月度加权为省内实时市场统一结算点电价的月度加权均价。

4 1 以分布式储能单一类资源聚合的，按照独立储能计算方式结算。8.9 虚拟电厂（混合型）电能量电费混合型虚拟电厂呈现发电特性时，参照虚拟电厂（电源型）电能量电费进行结算；混合型虚拟电厂呈现用电特性时，参照虚拟电厂（负荷型）电能量电费进行结算。9 市场运营相关结算科目 9.1 成本补偿费用 9.1.1 启动补偿费用启动补偿费用是指日前市场设定或优化启机的机组、日内应急新增开机机组，在运行日内，从停机状态变为开机状态并网运行，计为一次启动，计算相应的启动费用。启动费用根据其在日前市场申报的启动费用进行计算；发电机组实际的启动状态根据电力调度机构的启停机时间信息进行认定，当停机时间＜7 2 小时，启动补偿为发电机组在日前市场中申报的热态启动费用；当停机时间≥7 2 小时，启动补偿为发电机组在日前市场中申报的冷态启动费用。其中，日前市场运营机构披露的日前必开机组的启动补偿按照政府主管部门核定的冷、热态启动成本进行计算；对于非停机组，下次启动的费用不进行启动补偿。（一）计算方式

4 2 X i i x x R P启动补偿,启动,,其中：i R 启动补偿,为机组 i 月度总启动补偿费用；i x P 启动,,为机组 i 月度第 x 次启动报价；对于日前市场运营机构披露的日前必开机组，i x P 启动,,为其核定启动成本。（二）分摊方式该项费用按月统计，在发电侧、用电侧按 K 启动：1 比例分摊，发电侧由参与现货的新能源场站、电源型虚拟电厂按月度实际上网电量（扣除省间现货交易结算电量、省间互济交易结算电量）比例进行分摊，用电侧由用户侧、负荷型虚拟电厂按月度实际用电量比例进行分摊。1 i i I i i Q K R R K Q新能源上网,启动启动补偿启动补偿分摊(发电),启动上网,1 1 j j J j j Q C R K Q用电,启动补偿启动补偿分摊(用电),启动用电,式中：i R 启动补偿分摊(发电),为参与现货的新能源场站、电源型虚拟电厂 i 月度启动补偿费用分摊；j C 启动补偿分摊(用电),为用户侧、负荷型虚拟电厂 j 月度启动补偿费用分摊；

4 3 R 启动补偿为月度总启动补偿费用。9.1.2 必开机组补偿费用必开机组补偿费用是指若因系统安全约束的必开机组在现货市场中的收益不能弥补发电机组生产运行所产生的成本费用，对其进行必开成本补偿。必开机组成本补偿包括因电网安全原因日前、日内临时新增开机的竞价燃煤机组，不包括供热必开机组。日前电网安全原因确定的必开机组，在运行日内实际未启机的时段不能获得必开机组成本补偿。（一）计算方式计算方式详见《吉林省现货电能量市场交易实施细则》“9.2 节”。（二）分摊方式该项费用按月统计，在发电侧、用电侧按 K 必开：1 比例分摊，发电侧由参与现货的发电企业、电源型虚拟电厂按月度实际上网电量（扣除省间现货交易结算电量、省间互济交易结算电量）比例进行分摊，用电侧由用户侧、负荷型虚拟电厂按月度实际用电量比例进行分摊。1 i i I i i Q K R R K Q上网,必开必开补偿必开补偿分摊(发电),必开上网,1 1 j j J j j Q C R K Q用电,必开补偿必开补偿分摊(用电),必开用电,

4 4 式中：i R 必开补偿分摊(发电),为参与现货的发电企业、电源型虚拟电厂 i 月度必开机组补偿费用分摊；j C 必开补偿分摊(用电),为用户侧、负荷型虚拟电厂 j 月度必开机组补偿费用分摊；R 必开补偿为月度总必开机组补偿费用。9.1.3 特殊机组补偿费用特殊机组补偿费用是指实时市场运行阶段，因保障电网安全等原因人工调整竞价燃煤机组出力偏离实时市场出清结果时，相应时段对该机组进行补偿。日前电网安全原因确定的必开机组，在运行日内实际未启机的时段不能获得必开机组成本补偿。（一）计算方式计算方式详见《吉林省现货电能量市场交易实施细则》“9.3 节”。（二）分摊方式该项费用按月统计，在发电侧、用电侧按 K 特殊：1 比例分摊，发电侧由参与现货的发电企业、电源型虚拟电厂按月度实际上网电量（扣除省间现货交易结算电量，省间互济交易结算电量）比例进行分摊，用电侧由用户侧、负荷型虚拟电厂按月度实际用电量比例进行分摊。

4 5 1 i i I i i Q K R R K Q上网,特殊特殊补偿特殊补偿分摊(发电),特殊上网,1 1 j j J j j Q C R K Q用电,特殊补偿特殊补偿分摊(用电),特殊用电,式中：i R 特殊补偿分摊(发电),为参与现货的发电企业、电源型虚拟电厂 i 月度特殊机组补偿费用分摊；j C 特殊补偿分摊(用电),为用户侧、负荷型虚拟电厂 j 月度特殊机组补偿费用分摊；R 特殊补偿为月度总特殊机组补偿费用。9.2 市场平衡费用 9.2.1 结构平衡费用指未参与电能量市场交易的发电上网曲线（含省外来电，下同）超出居民、农业等保障性用电曲线（含线损，下同）产生的发用电结算偏差费用。（一）电网公司不具备提供代理购电工商业用户日分时电量时，结构平衡费用计算方式及分摊方式如下。(1)计算方式如下：R C R省内市场化电能省内市场化电能结构平衡 C C C省内市场化电能代理购电市场化电能批发用户电能

4 6 R R R R R省内市场化电能发电企业市场化电能独立储能市场化电能电源型虚拟电厂市场化电能暂未参与现货发电企业市场化电能式中：R 结构平衡为结构平衡费用；C 省内市场化电能为用户侧、负荷型虚拟电厂月度省内电能量电费（含追退补电费）（仅包括代理购电市场化电能量电费、批发用户、售电公司电能量电费、用电侧价差调整费用，不包括用户侧省间电能量相关费用）；R 省内市场化电能为发电企业、电源型虚拟电厂月度省内市场化电能量电费（仅包括参与现货市场发电机组的省内电能量电费、暂未参与现货市场发电机组的省内中长期市场化合约及偏差电费、省间交易价差盈余费用，不包括发电侧省间电能量相关费用）。(2)分摊方式该项费用由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还。i i I I i i i i Q R R Q Q上网,结构平衡结构平衡分摊(发电),上网,用电,I j j j j j j I Q C R Q Q用电,结构平衡结构平衡分摊(用电),上网,用电,

4 7 式中：i R 结构平衡分摊(发电),为发电企业、电源型虚拟电厂 i 月度结构平衡费用分摊或返还；j C 结构平衡分摊(用电),为用户侧、负荷型虚拟电厂 j 月度结构平衡费用分摊或返还。（二）电网公司具备提供代理购电工商业用户日分时电量时，结构平衡费用计算方式及分摊方式如下。(1)计算方式如下：,,t t t R Q P P R结构平衡市场发用调平结构平衡实时统一,非市场发电,,,m a x,0 t t t Q Q Q结构平衡总市场用电总市场发电R Q P P总市场发电月末调平市场发用调平月末优发优购不匹配总市场用电月末调平m a x,0 Q Q Q总市场用电月末购调平总市优场发配电月不末末发优调平月匹 R 结构平衡为结构平衡费用；,t Q 结构平衡为 t 时段未参与电能量市场交易的上网曲线高于居民、农业等保障性用电曲线对应的电量；,t P 非市场发电为 t 时段未参与电能量市场交易上网电量的结算价格（暂取当月非市场化发电机组合同加权均价）；,t Q 总市场用电为 t 时段市场化用户总用电量（含退补市场电量，不含跨省跨区中长期合约）；,t Q 总市场发电为 t 时段市场化发电侧总发电量（含退补市场电量，不含省间送出结算电量）；

4 8 R 市场发用调平为当月结构平衡费用中产生的发用两侧的调平费用；Q 月末优发优购不匹配为当月用户侧月末市场调平电量高于发电侧月末市场调平电量对应的不匹配电量；P 总市场用电月末调平、P 总市场发电月末调平为当月用户侧、发电侧月末市场调平电量平均结算价格；Q 总市场用电月末调平、Q 总市场发电月末调平分别为用户侧、发电侧市场月末调平电量。(2)分摊方式该项费用由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还。i i I I i i i i Q R R Q Q上网,结构平衡结构平衡分摊(发电),上网,用电,I j j j j j j I Q C R Q Q用电,结构平衡结构平衡分摊(用电),上网,用电,式中：i R 结构平衡分摊(发电),为发电企业、电源型虚拟电厂 i 月度结构平衡费用分摊或返还；j C 结构平衡分摊(用电),为用户侧、负荷型虚拟电厂 j 月度结构平衡费用分摊或返还。

4 9 9.2.2 省间应急购电损益电费省间应急购电损益电费是指当跨区跨省应急调度受入电量作为省内现货市场出清边界，由于无法分配至相应的经营主体纳入分时电能量电费计算时，省内现货市场出清时相应市场用户现货结算电量或电价变化导致的市场损益费用。（一）计算公式 2 4()D h h h d h R Q P L M P实时统一,应急购电损益应急购电,应急购电,式中：应急购电损益 R 为月度应急购电损益费用；h Q 应急购电,为分时应急调度购电量；h P 应急购电,为分时应急调度购电净电价。（二）分摊方式该项费用纳入系统运行费用，分摊至全体工商业用户。9.2.3 省间中长期购电滚撮损益电费（一）计算方式D 2 4,,,d h h h h R Q P L M P省间滚撮损益省间滚撮省间滚撮实时统一式中：R 省间滚撮损益为电网企业省间中长期滚撮损益电费；,h Q 省间滚撮为电网企业省间中长期滚撮交易中每日 h 小时的购电电量；,h P 省间滚撮为电网企业省间中长期滚撮交易中每日 h 小时

5 0 的购电电价。（二）分摊方式该项费用由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还。i i I J i j i j Q R R Q Q上网,省间滚撮损益省间滚撮损益电费(发电),上网,用电,j j I J i j i j Q C R Q Q用电,省间滚撮损益省间滚撮损益电费(用电),上网,用电,式中：i R 省间滚撮损益电费(发电),为发电企业、电源型虚拟电厂 i 月度省间滚撮损益费用分摊或返还；j C 省间滚撮损益电费(用电),为用户侧、负荷型虚拟电厂 j 月度省间滚撮损益费用分摊或返还。9.2.4 电力互济市场购电损益电费（一）计算方式D 2 4,,,d h h h h R Q P L M P省间互济实时统一电力互济损益电力互济式中：R 电力互济损益为电网企业省间电力互济市场缺口费用；,h P 电力互济为电网企业省间电力互济市场每日 h 小时交易电

5 1 价；,h Q 省间互济为电网企业省间电力互济市场每日 h 小时交易电量。（二）分摊方式该项费用由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还。i i I J i j i j Q R R Q Q上网,电力互济损益电费(发电),电力互济损益上网,用电,j j I J i j i j Q C R Q Q用电,电力互济损益电费(用电),电力互济损益上网,用电,式中：i R 电力互济损益电费(发电),为发电企业、电源型虚拟电厂 i 月度电力互济损益费用分摊或返还；j C 电力互济损益电费(用电),为用户侧、负荷型虚拟电厂 j 月度电力互济损益费用分摊或返还。9.2.5 波动偏差费用波动偏差费用是由省间输电通道、配套电源等调度控制点和计量点之间、交流联络线正常功率波动等不可控原因造成调度计划执行曲线与关口计量电量之间的偏差产生的费用。

5 2（一）计算方式×R Q P P波动偏差电费波动偏差波动偏差实时月度加权式中：R 波动偏差电费表示波动偏差责任费用；Q 波动偏差表示联络线波动偏差电量；P 波动偏差表示联络线波动偏差电价。（二）分摊方式该项费用由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还。i i I J i j i j Q R R Q Q上网,波动偏差电费(发电),波动偏差电费上网,用电,j I J i j i j j Q C R Q Q用电,波动偏差电费(用电),波动偏差电费上网,用电,式中：i R 波动偏差电费(发电),为发电企业、电源型虚拟电厂 i 月度波动偏差费用分摊或返还；j C 波动偏差电费(用电),为用户侧、负荷型虚拟电厂 j 月度波动偏差费用分摊或返还。9.2.6 责任考核偏差费用

5 3 责任考核偏差费用是指由于电网安全或购售双方自身原因，在执行交易合同曲线时与调度计划执行曲线之间产生的偏差，该部分考核偏差指保供、调峰、新能源消纳原因产生的偏差。（一）计算方式：R R Q P调峰偏差损益电费调峰偏差电费调峰偏差实时月度加权 R R Q P保供偏差损益电费保供偏差电费保供偏差实时月度加权 R R Q P新能源消纳偏差损益电费新能源消纳偏差电费新能源消纳偏差实时月度加权式中：R 调峰偏差损益电费为责任考核偏差费用中因调峰支援产生的调峰偏差损益电费；R 保供偏差损益电费为责任考核偏差费用中因保供支援产生的保供偏差损益电费。R 新能源消纳偏差损益电费为责任考核偏差费用中因新能源消纳产生的新能源消纳偏差损益电费。Q 调峰偏差为北京电力交易中心省间正式结算依据中调峰偏差电量。Q 保供偏差为北京电力交易中心省间正式结算依据中保供偏差电量。Q 新能源消纳偏差为北京电力交易中心省间正式结算依据中新能源消纳偏差电量。P 实时月度加权为省内实时市场月度均价。

5 4（二）分摊方式该项费用按月统计，保供类省间偏差不平衡资金由参与现货的发电企业、电源型虚拟电厂及用户侧、负荷型虚拟电厂按照当月上网电量、用电量比例进行分摊或返还；调峰类省间偏差不平衡资金按照当月参与市场的燃煤机组实际上网电量比例返还（分摊）至燃煤发电企业；新能源消纳类省间偏差不平衡资金按照当月参与现货的新能源场站实际上网电量比例分摊或返还至所有新能源发电企业。,,,,i i I J i j i j Q R R Q Q上网保供偏差损益电费（发电）保供偏差损益电费上网用电,,,,j j I J i j i j Q C R Q Q用电保供偏差损益电费（用电）保供偏差损益电费上网用电,,,i i I i i Q R R Q上网（燃煤）调峰偏差损益电费（燃煤）调峰偏差损益电费上网（燃煤）,,,i i I i i R R Q Q新能源消纳偏差损益电费（新能源）新能源消纳偏差损益电费上网（新能源）上网（新能源）9.3 偏差调节费用 9.3.1 运行考核与获利回收费用 9.3.1.1 新能源申报电力偏差考核费用

5 5（一）计算方式详见《吉林省现货电能量市场交易实施细则》“1 0.1.1 节、1 0.1.2 节”。各结算单元对应的考核费用，以电力调度机构提供的各场站考核费用为依据，按各场站对应结算单元当月上网电量比例分配至相应结算单元。（二）返还方式该项费用按月统计，在发电侧、用电侧按 K 申报偏差：1 比例分摊，发电侧由参与现货的燃煤机组、新能源场站、电源型虚拟电厂按月度实际上网电量（扣除省间现货交易结算电量、省间互济交易结算电量）比例进行分摊，用电侧由用户侧、负荷型虚拟电厂按月度实际用电量比例进行分摊。9.3.1.2 执行偏差获利回收费用（一）计算方式详见《吉林省现货电能量市场交易实施细则》“1 0.2 节”。（二）返还方式该项费用按月统计，由参与现货的发电企业、电源型虚拟电厂、独立储能主体按月度实际上网电量（扣除省间现货交易结算电量、省间互济交易结算电量）比例进行分摊。9.3.2 偏差调节与获利回收费用 9.3.2.1 年度中长期签约比例考核费用（一）计算方式

5 6 要求燃煤机组年度中长期签约比例不低于当年上网电量的 1 Z，批发用户、售电公司年度中长期签约比例不低于当年用电量的 2 Z。未达到签约比例的电量按照燃煤基准价格的 3 Z 进行考核。1 3 m a x 0 i I i i i Q Z Q R Q P Z年度签约电量,年度上网,年度中长期签约比例考核（火电）年度上网,燃煤基准，2 3 m a x 0 j J j j j Q Z Q C Q P Z年度签约电量,年度用电,年度中长期签约比例考核（用户）年度用电,燃煤基准，式中：R 年度中长期签约比例考核（火电）表示燃煤机组年度中长期签约比例考核费用；i Q 年度签约电量,表示燃煤机组 i 年度中长期签约电量；i Q 年度上网,表示燃煤机组 i 年度实际上网电量；P 燃煤基准表示燃煤基准电价；C 年度中长期签约比例考核（用户）表示用户年度中长期签约比例考核费用；j Q 年度签约电量,表示用户 j 年度中长期签约电量；j Q 年度用户,表示用户 j 年度实际用电量。（二）分摊方式

5 7 燃煤考核费用向用户侧分摊，用户侧考核费用向参与现货的燃煤发电企业分摊。,,j j J j j Q C R Q用电年度中长期签约比例考核,年度中长期签约比例考核（火电）用电,,i i I i i Q R C Q上网年度中长期签约比例考核,年度中长期签约比例考核（用户）上网 9.3.2.2 燃煤机组中长期超额回收费用对参与交易的燃煤机组的全部中长期净合约电量的超额约束：参与交易的燃煤机组，其当月每个小时全部中长期净合约电量应不高于机组当月该小时实际上网电量的 X 1，超额电量按照月度实时现货市场该小时统一结算点加权均价与全部中长期交易该小时当月联动后加权均价差值的 L 1 倍进行回收。（一）计算方式 1 i h i h Q X Q月上网,,中长期净合约,,i h i h i h Q Q Q中长期净合约,合,,,省间中净长期净内合约省中长,约,期且 h h P P实时月度加权,中长期月度加权（联动）,时：2 4 1 1 i h i i h h h h R Q Q X L P P月上网,,中长期超,中长期净合约,（燃煤额回,中长期月度加权联动）,实时月加权,收度

5 8 式中：i R 超燃煤中长期回收,额为燃煤机组 i 当月的燃煤机组中长期缺额回收费用；i h Q 月上网,,为燃煤机组 i 月 h 小时的实际上网电量；i h Q 中长期净合约,,为燃煤机组 i 当月 h 小时的中长期合约电量；h P 实时月度加权,为月度实时现货市场 h 小时统一结算点加权均价；h P 中长期月度加权（联动）,为当月中长期交易 h 小时联动后月度加权均价。（二）返还方式该项费用按月统计，按月在用电侧分配，按省内全部中长期净合约电量比例返还至用户侧、负荷型虚拟电厂。j j J j j Q C R Q省内中长期净合约燃煤回收返还(用电)月度燃煤回收,中长期超额省内中长期净约,中长期超额合,式中：j C 燃煤回收返还(超用中期额电)长,为用户侧、负荷型虚拟电厂 j 月度燃煤机组中长期超额回收返还费用；R 月度燃煤回收中长期超额为月度总燃煤机组中长期超额回收费用。9.3.2.3 燃煤机组中长期缺额回收费用对参与交易的燃煤机组的全部中长期净合约电量的缺

5 9 额约束：参与交易的燃煤机组，其当月每个小时全部中长期净合约电量应不低于机组当月该小时实际上网电量的 X 2，缺额电量按照月度实时现货市场该小时统一结算点加权均价与全部中长期交易该小时当月联动后加权均价差值的 L 2 倍进行回收。（一）计算方式 2 i h i h Q X Q月上网,,中长期净合约,,i h i h i h Q Q Q中长期净合约,合,省内中长期净约省间中长期净合约,,,,且 h h P P实时月度加权,中长期月度加权（联动）,时：2 4 2 2 i h i i h h h h R Q X Q L P P月上网,,中长期,中长期净合约,,实时月度加权,中长期月度加权额（联动煤回）,燃缺收式中：i R 燃煤缺中长期回收,额为燃煤机组 i 当月的燃煤机组中长期缺额回收费用；（二）返还方式该项费用按月统计，按月在用电侧分配，按省内全部中长期净合约电量比例返还至用户侧、负荷型虚拟电厂。j j J j j Q C R Q燃煤缺额回收返还(用电)月度燃煤回收省内中长期净合约,中长期,中长期缺额省内中长期净合约,式中：

6 0 j C 燃煤缺额回收返还(用中长电)期,为用户侧、负荷型虚拟电厂 j 月度燃煤机组中长期缺额回收返还费用；R 月度燃煤缺额回收中长期为月度总燃煤机组中长期缺额回收费用。9.3.2.4 用电侧中长期缺额回收费用对参与交易的用电侧主体（批发用户、售电公司、负荷型虚拟电厂）的全部中长期净合约电量的缺额约束：参与交易的用电侧主体当月每小时全部中长期净合约电量应不低于当月该小时用电量的一定比例 X 3（负荷型虚拟电厂当月每小时全部中长期净合约电量应不低于当月该小时用电量的一定比例 X 5），缺额电量按照全部中长期交易该小时当月联动后加权均价与月度实时现货市场该小时统一结算点加权均价差值的 L 3 倍进行回收。（一）计算方式 3 j h j h Q X Q月实际,,中长期净合约,,且 h h P P中长期月度加权（联动）,实时月度加权,时：2 4 3 3 j h j j h h h h C Q X Q L P P月实际,,用电侧中长期缺额回收,中长期净合约,,中长期月度加权（联动）,实时月度加权,式中：j C 用电侧中长期缺额回收,为批发用户、售电公司、负荷型虚拟电

6 1 厂 j 当月的中长期缺额回收费用；j h Q 月实际,,为批发用户、售电公司、负荷型虚拟电厂 j 月 h 小时的实际用电量；（二）返还方式该项费用按月统计，按月在发电侧分配，发电侧按省内全部中长期净合约电量比例返还至参与现货的发电企业、电源型虚拟电厂。i i I i i Q R Q C省内中长期净合约,用电侧中长期,省内中长期净合约,月度用电侧中长期缺额回收缺额回收返还(发电)式中：i R 缺额回收电返还期(发侧中长电)用,为发电企业、虚拟电厂 i 月度用户侧中长期缺额回收返还费用；C 月度用电侧缺额回收中长期为月度总用电侧中长期缺额回收费用。9.3.2.5 新能源中长期超额回收费用新能源场站当月每小时中长期合约电量不超过实际上网电量的一定比例 X 4，超额电量按照全部中长期交易该小时当月联动后加权均价与月度实时现货市场该小时统一结算点加权均价差值的 L 4 倍回收收益（差价为负值时不回收）。（一）计算方式

6 2 4 i h i h Q Q X日上网,,,中长合,期约且 h h P P中长期月度加权（联动）,实时月度加权,时：4 2 4 4 i h i i h h h h R X Q Q L P P月上网,,中长期,,,中长期月度加权（联动）,收源实时额月期度能加长权回合约,新超中式中：i R 期新能中长源额回收,超为新能源场站 i 月度中长期超额回收费用；i h Q 长期合,中,约为参与现货的新能源场站 i 当月 h 小时中长期净合约电量（含新能源场站省间中长期合约、滚动撮合申报）；.i h Q 月上网,,为新能源场站 i 当月 h 小时实际上网电量；（二）返还方式该项费用按月统计，按月在用电侧分配，按省内全部中长期净合约电量比例返还至用户侧、负荷型虚拟电厂。j j J j j Q R R Q省内中长期净合约,新能源中长期超额收回期月长度净新约能内源收返还,中长期省中合超额回,式中：j R 新能源超额回收中长返还,期为用户侧、负荷型虚拟电厂 j 月度新能源中长期超额回收费用返还；R 月度新能源超额回收中长期月度总新能源中长期超额回收费用。1 0 其他费用

6 3 1 0.1“两个细则”费用各经营主体“两个细则”考核、补偿以及相应的分摊或返还费用具体结算方式详见东北电网“两个细则”相关规定开展结算。各结算单元对应的“两个细则”费用，以调控中心提供的各电厂（场、站）“两个细则”月度考核补偿总费用为依据，按各结算单元当月上网电量比例分配至相应结算单元。1 0.2 辅助服务（调频）费用调频市场运行期间，按照收支平衡原则、以日清月结的方式结算调频补偿、分摊费用。（一）计算方式详见《吉林省电力辅助服务（调频）市场实施细则》“7.3 节”。（二）分摊方式调频市场月度总补偿费用计算公式为：1 I i i R R总调频补偿里程补偿,调频市场月度总里程补偿费用由用户（含居民农业、电网代理工商业用户和市场化用户）用电量和未参与电能量市场交易的上网电量（含生物质垃圾、水电、调试期等未参与市场的上网电量）共同分担，按月度上网电量及用电量比例进行分摊。其中，用户分摊的辅助服务费用，由电网公司通

6 4 过系统运行费用向全体工商业用户疏导。1 0.3 容量费用（一）计算方式详见《吉林省发展改革委吉林省能源局关于落实煤电容量电价机制有关事项的通知》。（二）分摊方式煤电容量电费由电网企业通过系统运行费用按月发布、滚动清算。1 1 总电费计算经营主体结算依据包括电能量电费、系统运行费用、市场运营费用等。经营主体对结算明细数据、结算依据计算过程、结算依据内容等向电力交易机构提出查询或就结算账单问题向电网企业提出查询的，收到结算查询后，电力交易机构或电网企业应确认和评估查询是否有效，可要求经营主体追加信息，若确认结算查询有效且需要修改结算依据或结算账单，应按照规则进行调整。1 1.1 发电企业月度总电费发电企业的月度结算依据包括电能量电费、市场运营费用等。其中市场运营费用 i R 市场运费用,营包含：

6 5,,,,,,i i i i i i i i i i i i i i R R R R R R R R R R R R R R R,启动补偿,必开补偿,启动补偿分摊(发电),必开补偿分摊(发电),特殊补偿,特殊补偿分摊(发电),结构平衡分摊(发电),省间中长期购电滚撮损益分摊（发电）电力互济市场购电损益分摊（发电）波动偏差分摊（发电）保供偏差损益电费分摊（发电）调峰偏差损益电费分摊新能源申报新能源消纳偏摊市场差损益费分运营费用电,,,,i i i i i i i i i i R R R R R R R R R电力偏差考核分摊（发电）新能源申报电力偏差考核执行偏差获利回收返还,执行偏差获利回收,年度燃煤中长期超额回收电燃煤中长期缺额回）收用电侧中分长期缺例额回核收签返长还度(分发考电比)中长期签约例考摊（火,新能年源中中长比期,超摊额期约,回收核,1 1.2 批发用户月度总电费批发用户月度结算依据包括电能量电费、上网环节线损费用、系统运行费用、市场运营费用、输配电费、政府性基金及附加等，其中：上网环节线损费用、系统运行费用、输配电费、政府性基金及附加等，按照国家及吉林省有关规定执行。

6 6 市场运营费用包含：,,,,,,,j j j j j j j j j j j j C C C C C C C C C C C C C市场运营费用燃,启动补偿分摊(用电),必开补偿分摊(用电),特殊补偿分摊(用电),结构平衡分摊(用电),省间中长期滚撮购电损益分摊（用电）电力互济市场购电损益分摊（用电）波动偏差分摊（用电）保供偏差损益电费分摊（用电）新能源申报电力偏差考核分摊（用电）年度中长期签约比例考核年度中长期签约比例考核分摊（用户分摊）j j j j C C C煤中长期超额回收返还燃煤中长期缺额回收返还新能源回,,,用中长期超额收返中电侧缺额长期回收,还 1 1.3 零售用户总电费零售用户月度结算依据包括电能量电费、上网环节线损费用、系统运行费用、输配电费、政府性基金及附加等，其中电能量电费计算方式为：C Q P C C电能(零售)用电(零售)结算(零售)偏差电费零售用户结构平衡分摊电费式中：Q 用电(零售)为零售用户月度实际用电量；P 结算(零售)为零售用户结算电价，详见《吉林省电力零售市场管理实施细则》相关规定；C 偏差电费为零售用户偏差电费，详见《吉林省电力零售市场管理实施细则》相关规定；C 零售用户结构平衡分摊电费为零售用户通过零售套餐与售电公司约定分摊的结构平衡电费。

6 7 上网环节线损费用、系统运行费用、输配电费、政府性基金及附加等，按照国家及吉林省有关规定执行。市场运营费用由售电公司承担，其中，结构平衡费用由售电公司与零售用户通过零售套餐自行约定分摊比例。1 1.4 代理购电工商业用户总电费代理购电工商业用户执行电网企业代理购电价格政策，其中：上网环节线损费用、系统运行费用、输配电费、政府性基金及附加等，按照国家及吉林省有关规定执行。市场运营费用包含：,,,,,,,j j j j j j j j j j j j C C C C C C C C C C C C,启动补偿分摊(用电),必开补偿分摊(用电),特殊补偿分摊(用电),结构平衡分摊(用电),省间中长期购电滚撮损益分摊（用电）电力互济市场购电损益分摊（用电）波动偏差分摊（用电）保供偏差损益分摊（用电）年度中长期签约比例考核新能源申报电力偏差考核分摊（用电）年度中长期签约比例考核分市场运营费用摊（用户分摊）j j j j C C C C,新能源中长期超额回收返还燃煤中长期超额回收返还煤,,用返电侧燃中长期缺中缺收额额还长期回收,回 1 1.5 售电公司总电费售电公司参与批发市场、零售市场后，月度总电费包含批发市场购电费、零售市场售电费、市场运营费用等，计算公式如下：

6 8 j j j j j C C C C C C售电公司总电费售电费购电费电能(零售)电能,市场运,,营费用,,式中：j C 售电公司电费,总为售电公司月度总电费；C电能(零售)为售电公司 j 当月代理零售用户的电能量电费；j C 电能,为售电公司 j 当月批发市场电能量电费；j C 市场运费用,营为售电公司 j 当月市场运营费用，计算方式见本细则“1 1.2 节”。1 1.6 独立储能总电费独立储能的月度结算依据包括放电总电费和充电总电费。i i j R R C储能总电费储能总电费（放电）,储能总电费,充电）,（式中：i R 储能总电费（放电）,表示独立储能放电总电费；j C 储能总电费（电）,充表示独立储能充电总电费。（一）独立储能放电总电费独立储能放电月度总电费包括电能量电费、执行偏差获利回收与返还、辅助服务费用、两个细则费用等。（二）独立储能充电总电费独立储能充电月度总电费包括电能量电费、上网环节线损费用、系统运行费用，当独立储能实际充电大于实际放电

6 9 时，充电电量与放电电量的差量部分收取输配电费和政府性基金及附加。1 1.7 虚拟电厂总电费虚拟电厂月度结算依据批发市场电能量电费、聚合资源购售电费、市场运营费、系统运行费用等。负荷型虚拟电厂市场运营费用包括：,,,,,j j j j j j j j j j j j C C C C C C C C C C C C C市场运营费用燃煤中长期超额回收返还燃煤中长期缺额回收返还新能源中长期超额回收返,启动补偿分摊(用电),必开补偿分摊(用电),特殊补偿分摊(用电),结构平衡分摊(用电),省间中长期购电滚撮损益分摊（用电）电力互济市场购电损益分摊（用电）波动偏差分摊（用电）新能源申报电力偏差考核分摊（用电）保供偏差损益分摊（用电）,,j j C还中,用电侧缺长期额回收,电源型虚拟电厂市场运营费用包括：,,,,,,i i i i i i i i i i i i i i R R R R R R R R R R R R R R,启动补偿,必开补偿,启动补偿分摊(发电),必开补偿分摊(发电),特殊补偿,特殊补偿分摊(发电),结构平衡分摊(发电),省间中长期购电滚撮损益分摊（发电市场运营电）电力互济市场购电损益分摊（发电）波动偏差分摊（发电）保供偏差损益费分摊（发电）新能源消纳偏差损益电费分摊新费能源申报电力偏差考核摊（发电）用分,,,i i i i i i i R R R R R R R新能源申报电力偏差考核执行偏差获利回收返还,执行偏差获利回收,年度中长期签约比例考核新能源中长期超额回收用电侧中中长期缺额回收返还分摊年度长期签约电比例考核),发,(

7 0 其中，以分布式储能单一类资源聚合的，按照独立储能的模式仅考虑执行偏差获利回收与返还费用。1 2 追退补和清算追退补和清算是指结算依据正式发布后，因故需对结算依据调整而开展的追退补及清算工作。（一）追退补是指因市场经营主体原因或数据异常以及其他规则允许情况，对已结算的电量、电费重新计算，在后续结算周期进行费用退补。（二）清算是指因政策或规则调整等原因，对已结算的电量、电费重新计算，在后续结算周期进行费用退补。结算调整是指结算依据或电费账单正式发布后，因故需对结算依据、电费账单调整而开展的追退补及清算工作。1 2.1 追退补和清算原则（一）对于月度正式结算依据发布前发现的当月计量数据、交易合同、出清结果、执行结果等基础数据调整，重新计算有关经营主体的电能量电费及相关市场运行费用。（二）对月度正式结算依据发布后发现的计量数据、交易合同、出清结果、执行结果等基础数据调整，电力交易机构原则上在满足结算条件的下一结算周期进行追退补或清算。

7 1 1.因结算基础数据错误、不可用或存在争议，需要提供重新提供信息时，应在每月 2 0 日前通过平台补推。电力交易机构收到补推数据后，按结算原则统筹处理。2.电力交易机构根据调整后的计量数据、交易合同、出清结果、执行结果等基础数据重新进行整体重算。重算结果中各项结算科目与最近一次历史结算结果之差作为调整费用，纳入处理月份月度正式结算依据。若因调整发生至调整处理期间市场主体注销退市、户号改类等原因造成的调整费用无法正常结算的，发电侧相关调整费用汇总后按照处理月份发电侧主体结算电量占比分摊或分享，用户侧相关调整费用汇总后按照处理月份用户侧主体结算电量占比分摊或分享。电网企业应于每月最后一日前将当月存在注销退市、户号改类等情况的主体名单信息推送至电力交易机构。3.若日计量量或拟合、拆分的分时电量调整偏差绝对值的累计值小于其差错发生月总上网（用电）电量 1 0%时，原则上分时电量不再追溯至具体时段，只调整差错发生月份结算电量。电能量电费按照省内差错月份实时市场加权均价进行退补调整，并对其具备追溯条件的市场运行费用进行退补调整。当大于或等于其差错发生月总上网（用电）电量 1 0%时，电力交易机构根据调整后的计量数据、交易合同、出清结果、执行结果等基础数据重新进行整体重算。

7 2 4.对发电侧及用户侧的出清数据、分时电量数据等退补调整后，原则上不对统一结算点电价、零售套餐封顶价格进行调整。5.电力用户跨月结算调整。直接参与市场交易用户发生电量差错的，在差错处理月份月度结算时，按照以下原则对相关用户电能量电费进行退补结算：批发用户、新型经营主体用电侧按照差错发生月份实时市场加权平均价格进行电能量电费退补结算；零售用户按照差错发生月份实时市场加权平均结算价格进行退补结算。1 2.2 用电变更追退补管理市场主体用电类别、电压等级、用电容量等用电信息发生变更，导致电费需要调整的，由电网企业依据有关规定进行电费追退补。1 2.3 其他原因追退补管理因市场主体窃电、违约用电等主观原因造成电量差错的，相关追退补电量不纳入市场结算范畴，追退补调整由电网企业按照《电力法》《供电营业规则》等法规执行。开展追退补和清算时，首先应由电力交易机构编制追退补和清算的结算依据，履行结算依据发布流程后，再由电网企业开展电费追退补和清算。差错退补追溯期原则上自月度结算依据发布之日起不超过 1 2 个月。市场交易规则、结算规则、电价政策等发生

7 3 变化，需要调整电费的，由电力交易机构依照相应规则或政策开展电费退补。未尽事宜，需提请相关政府管理部门，按政府管理部门决策意见执行。1 3 收付款管理发电企业、独立储能、虚拟电厂电费结算纳入电网企业购电管理流程，由电网企业按月支付。批发市场用户、零售市场用户、虚拟电厂结算电费按照电网企业相关收费规定执行，纳入电网企业售电管理流程，由电网企业收取，增量配电网所辖用户可由拥有该增量配电网运营权的售电公司收取。对因履约保函（或保险）无法覆盖次月批零倒挂电费、且未及时追加保函的售电公司、虚拟电厂，将其前期盈利的部分资金暂缓支付，用于弥补可能产生的亏损，结清亏损电费且追加保函后，恢复正常。1 4 其他结算事项 1 4.1 市场中止与管制在市场中止和价格管制时段，根据《吉林省电力现货电能量市场交易实施细则》中规定的结算原则开展结算。1 4.2 违约处理原则对付款违约经营主体的处理应符合以下要求：

7 4（一）若经营主体未能在付款截止日前完成全额付款，电网企业应及时告知电力交易机构，电力交易机构按规定向经营主体发出违约通知。（二）当电力交易机构发出违约通知后，电网企业应尽快按照违约金额提出履约保函、保险的适用申请。电力交易机构向履约保函、保险开立单位出具索赔通知及履约保函、保险原件，要求开立单位支付款项。电网企业向经营主体付款的总额不应超过实际收款及提取到的履约保函、保险金额总和。（三）电力交易机构向违约经营主体发出履约保函、保险执行告知书，并做好相关信用记录。（四）对因履约保函（或保险）无法覆盖次月批零倒挂电费、且未及时追加保函的售电公司、虚拟电厂，将其前期盈利的部分资金暂缓支付，用于弥补售电公司虚拟电厂可能产生的亏损，结清亏损电费且追加保函后，恢复正常。

7 5 附件一：市场参数表 K 启动启动补偿费用发电侧分摊系数 1 K 必开必开机组补偿费用发电侧分摊系数 1 K 特殊特殊机组补偿费用发电侧分摊系数 1 K 申报偏差新能源申报电力偏差考核分摊系数 1 Z 1 火电年度中长期签约比例下限 6 0%Z 2 用户侧年度中长期签约比例下限负荷型虚拟电厂年度中长期签约比例下限 7 0%6 0%Z 3 未达到年度签约比例考核系数 3%X 1 燃煤机组中长期超额约束比例 1 2 0%L 1 燃煤机组中长期超额回收价差系数 1.2 X 2 燃煤机组中长期缺额约束比例 8 0%L 2 燃煤机组中长期缺额回收价差系数 1.2 X 3 用电侧中长期缺额约束比例 8 0%L 3 用电侧中长期缺额回收价差系数 1.2

7 6 X 4 新能源中长期超额约束比例 1 5 0%L 4 新能源中长期超额回收价格系数 1.1 X 5 负荷型虚拟电厂中长期缺额约束比例 6 0%k 中长期合约联动比例系数暂定 4 0%（视政策情况调整）

吉林省电力零售市场管理实施细则（试行 4.1 版）

目录 1 总述.......................................................................................................................................................................1 2 适用范围..............................................................................................................................................................1 3 引用文件..............................................................................................................................................................1 4 名词解释..............................................................................................................................................................3 5 成员权责..............................................................................................................................................................5 5.1 零售用户.................................................................................................................................................5 5.2 售电公司.................................................................................................................................................6 5.3 分布式电源............................................................................................................................................6 5.4 虚拟电厂运营商...................................................................................................................................7 5.5 电力交易机构........................................................................................................................................9 5.6 电网企业.................................................................................................................................................9 6 电力零售市场注册、信息变更及注销...................................................................................................1 0 7 分布式电源参与市场方式...........................................................................................................................1 2 8 电力零售交易平台.........................................................................................................................................1 4 9 电力零售套餐、聚合服务类套餐.............................................................................................................1 4 1 0 电力零售市场交易组织.............................................................................................................................1 9 1 1 零售市场结算................................................................................................................................................2 1 1 1.1 结算周期............................................................................................................................................2 1 1 1.2 结算时段............................................................................................................................................2 2 1 1.3 结算电量............................................................................................................................................2 2 1 1.4 结算电价............................................................................................................................................2 2 1 1.5 结算电费............................................................................................................................................2 2 1 1.5.1 零售用户...............................................................................................................................2 3 1 1.5.2 售电公司...............................................................................................................................2 3 1 1.6 市场结构平衡费用处理................................................................................................................2 3 1 1.7 电量追补............................................................................................................................................2 4 1 2 售电公司市场退出......................................................................................................................................2 4 1 2.1 强制退出零售市场.........................................................................................................................2 5 1 2.2 自愿退出零售市场.........................................................................................................................2 5 1 3 保底售电机制................................................................................................................................................2 6 1 3.1 保底售电公司产生方式................................................................................................................2 7 1 3.2 保底售电服务...................................................................................................................................2 9 1 3.3 保底售电公司管理.........................................................................................................................3 1 1 4 市场监管和风险防控..................................................................................................................................3 1 1 5 附则..................................................................................................................................................................3 2

1 1 总述为规范售电公司、电力用户参与电力市场交易，促进零售市场健康有序发展，维护吉林电力市场秩序，依据国家和吉林省相关政策文件要求，制定本细则。本细则所称的电力零售市场交易是指吉林省内售电公司与零售用户之间通过电力零售交易平台（包括电力交易平台和“e-交易”A p p，下同），以签约零售套餐的方式开展的购售电交易。虚拟电厂运营商（含负荷聚合商）与分布式电源、可调节负荷等聚合资源之间的交易活动纳入零售市场管理范畴，结合市场发展适时扩大经营主体范围。2 适用范围本细则适用于吉林省电力现货市场运行期间电力零售市场运营与管理，可根据电力体制改革进程及相关政策文件调整进行修订。3 引用文件（一）《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2 0 1 5〕9 号）及其配套文件（二）《关于进一步做好电力现货市场建设试点工作的通知》（发改办体改〔2 0 2 1〕3 3 9 号）（三）《关于进一步深化燃煤发电上网电价市场化改革的通知》（发改价格〔2 0 2 1〕1 4 3 9 号）（四）《关于组织开展电网企业代理购电工作有关事

2 项的通知》（发改办价格〔2 0 2 1〕8 0 9 号）（五）《售电公司管理办法》（发改体改规〔2 0 2 1〕1 5 9 5 号）（六）《关于进一步做好电网企业代理购电工作的通知》（发改办价格〔2 0 2 2〕1 0 4 7 号）（七）《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）（八）《关于印发<电力中长期交易基本规则-绿色电力交易专章>的通知》（发改能源〔2 0 2 4〕1 1 2 3 号）（九）《电力市场运行基本规则》（中华人民共和国国家发展和改革委员会第 2 0 号令）（十）《吉林省电力中长期交易规则补充规定》（东北监能市场〔2 0 2 5〕1 号）（十一）《吉林省发展改革委关于进一步优化分时电价政策的通知》（吉发改价格〔2 0 2 5〕1 1 号）（十二）《国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知》（发改价格〔2 0 2 5〕1 3 6 号）（十三）《国家发展改革委国家能源局关于印发电力现货连续运行地区市场建设指引的通知》（发改能源〔2 0 2 5〕1 1 7 1 号）（十四）《电力中长期市场基本规则》（发改能源规

3〔2 0 2 5〕1 6 5 6 号）（十五）《关于完善全国统一电力市场体系的实施意见》（国办发〔2 0 2 6〕4 号）（十六）《吉林省发展改革委关于做好电力零售市场价格监管和服务工作的通知》（吉发改价格〔2 0 2 5〕6 6 1 号）4 名词解释（一）电力批发市场：发电企业、批发用户、售电公司、新型经营主体等各类经营主体之间通过市场化方式开展的交易活动的总称。（下文简称“批发市场”）。（二）批发用户：直接参与批发市场的电力用户。（三）电力零售市场：售电公司、新型经营主体等与零售用户之间开展的交易活动的总称。（下文简称“零售市场”）。（四）零售市场交易：售电公司与电力用户之间开展电力交易活动的总称。（五）零售市场用户：参与电力零售市场交易，向售电公司、新型经营主体购电的电力用户。（下文简称“零售用户”）。（六）零售市场结算电价：零售市场中，售电公司和零售用户在相关合同中共同确认的结算电价（下文简称“结算电价”）。（七）零售用户合同电量：零售市场中，售电公司和零售用户在相关合同中共同确认的电量（下文简称“合同电

4 量”）。（八）零售服务关系：售电公司与零售用户协商一致，确立的由售电公司代理零售用户参与零售市场的关系。（九）交易合同：发电企业与售电公司签订的交易约定信息。（十）零售合同：售电公司和零售用户在确立服务关系时签订的相关约定服务合同。（十一）市场化零售交易电费结算协议：售电公司、零售用户和电网企业签订的关于零售市场交易电费结算相关信息的约定。（十二）经营主体：包括参与电力市场交易的发电企业、售电公司（含独立售电公司和配售电公司）、电力用户（含电力批发用户、电力零售用户和电网企业代理购电工商业用户）和新型经营主体（含新型储能企业、虚拟电厂、智能微电网等）。（十三）虚拟电厂：通过先进的信息通信技术、智能计量以及优化控制技术，将分布式电源、分布式储能等分布式资源进行集成，构成能响应电网需求、参与电力市场运行或接受电网调度的系统。（十四）虚拟电厂运营商：将具备可调潜力或发电能力的分布式电源、虚拟机组集中在一起，作为整体参与电力市场或电网运行，并代理有关事宜的机构。

5（十五）电力零售套餐：指售电公司和电力用户、虚拟电厂运营商与聚合资源约定的包括但不限于交易履约周期、交易电价、服务费等要素构成的购售电价格标准商品。5 成员权责 5.1 零售用户（一）按国家和吉林省有关要求提供注册材料；（二）按照规则参与电力市场交易，确立零售服务关系并签订零售合同及市场化零售交易电费结算协议；（三）企事业单位、机关团体等办理注册手续时应当关联用电户号等实际用电信息，并提供必要的单位名称、法定代表人、统一社会信用代码、联系方式等；（四）按规定履行供用电合同、零售合同及市场化零售交易电费结算协议，并承担相关违约责任；（五）提供市场交易所必需的电力电量需求以及相关生产信息等；（六）一般应具备电量分时计量与数据传送条件，数据准确性与可靠性应能满足相关交易结算要求；（七）向电网企业支付电费，按照电网企业相关收费规定执行。（八）具备负荷调节能力的零售用户，可自主选择资源聚合类经营主体（含虚拟电厂运营商等），由其聚合参与电能量交易在内的多品种交易。

6 5.2 售电公司（一）按国家和吉林省有关要求提供注册材料，办理注册信息变更；（二）按照规则参与电力市场交易，履行交易合同、零售合同及市场化零售交易电费结算协议；（三）在合同有效期内，依据合同获取相关方履行合同的信息及资料；（四）按要求提供零售用户注册信息变更情况、零售合同等资料；（五）按相关规定提供开展交易业务必需的履约保函或保险凭证，按照市场规则和零售合同承担相关责任；（六）进入电力现货市场，须具备对零售用户日前负荷预测、按要求报送分时电力需求曲线和报价信息的技术能力；（七）向电网企业获取或者开具增值税专用发票，支付或收取结算电费；（八）拥有配电网运营权的售电公司需服从电力调度管理，承担配电区域内电费收取、结算以及开具增值税专用发票等业务。向电网企业支付购电费、输电费。（九）保底售电公司按国家及吉林省相关政策规定向零售用户提供保底售电服务。5.3 分布式电源（一）按照电力交易机构相关规定提交注册资料，完成

7 市场注册，并根据实际情况及时完成注册信息变更。（二）按照电力市场政策、规则参与电力市场交易，可自主选择资源聚合类经营主体（含虚拟电厂运营商等），确定聚合关系并签订聚合服务合同。（三）在聚合服务合同有效期内，按照市场规则向签约的资源聚合类经营主体提供用于开展聚合服务所需信息、响应调节指令和控制要求，根据合同获得收益。（四）履行签订的聚合服务合同，按相关规定和聚合服务合同承担违约责任。（五）获取、查看结算依据和电费账单，按规定时间核对并确认其准确性和完整性。负责向电网企业提供用于资金收付的银行账户，按规定向电网企业收取款项，完成电费收取。（六）分布式电源按要求完成项目建档立卡工作，及时提供或核对绿证核发所需信息，并对信息的真实性、准确性负责。（七）依法依规披露和提供相关市场信息，获得市场交易、输配电服务等相关信息。（八）法律法规规定的其他权利和义务。5.4 虚拟电厂运营商（一）按照电力交易机构相关规定提交注册资料，完成市场注册，并根据实际情况及时完成注册信息变更。

8（二）按照电力市场政策、规则参与电力市场交易，参照售电公司足额提交履约保函（保险），及时发布、更新聚合服务套餐，与聚合资源确定聚合关系并签订聚合服务合同。（三）在聚合服务合同有效期内，依据合同获取相关方履行合同的信息及资料，根据电力系统运行需要，协调各聚合资源的运行状态、发用电计划等，提供电能量、辅助服务、需求响应等市场服务。（四）履行签订的聚合服务合同，代理聚合资源参与电力批发交易，按相关规定和聚合服务合同承担违约责任。（五）获取、查看结算依据和电费账单，按规定时间核对并确认其准确性和完整性。负责向电网企业提供用于资金收付的银行账户，按规定向电网企业支付或收取款项，完成电费收付。（六）依法依规披露和提供相关市场信息，获得市场交易等相关信息，承担代理聚合资源的信息保密义务。（七）按要求配合电力负荷管理中心或电力调度机构开展可调节容量、调节性能、数据交互等功能测试，根据参与交易品种接入新型负荷管理系统或电力调度自动化系统。开展聚合资源实时监测，按要求主动提供调节能力变化情况。（八）承担电网安全保供义务，按规定服从电力调度机构统一调度，不得擅自调整运行参数。（九）法律法规规定的其他权利和义务。

9 5.5 电力交易机构（一）负责零售市场成员注册、变更、注销等管理；（二）负责组织零售市场交易；（三）负责建设运营电力零售平台，提供电力零售线上交易环境；（四）按职责做好零售市场管理，负责监测和分析零售市场运行情况；（五）收取并管理售电公司、虚拟电厂运营商履约保障凭证；（六）配合开展售电公司信用管理和市场争议处理，维护市场秩序协调零售市场出现的其他问题；（七）负责提供电力交易结算依据及相关服务，负责发布零售市场结算信息。5.6 电网企业（一）负责零售用户在营销业务应用系统中的用电信息维护和变更；（二）按照规则签订、管理并履行市场化零售交易电费结算协议；（三）负责零售用户供用电合同管理和分布式电源购售电合同管理；（四）负责向电力交易机构提供支撑市场化交易、结算和市场服务所需的相关数据，保证数据交互的完整性、准确

1 0 性和及时性。（五）负责零售用户、聚合资源的计量管理，并根据电力交易机构推送的结算依据，开展电费结算，按期向经营主体出具电费账单，提供电费账单查询等服务。（六）负责根据电费账单按时完成电费收付，并向发生付款违约的经营主体催缴欠款。对于逾期仍未全额付款的售电公司、虚拟电厂运营商，向电力交易机构提出履约保函（保险）的使用申请。（七）依法依规披露和提供相关市场信息，获得市场交易等相关信息。（八）组织协调计量和电费结算有关问题，参与协调结算依据有关问题。（九）法律法规规定的其他权利和义务。6 电力零售市场注册、信息变更及注销（一）参加零售市场交易的电力用户、售电公司应当是具有法人资格、财务独立核算、信用良好、能够独立承担民事责任的经营主体。内部核算的市场经营主体经法人单位授权，可参与相应电力交易。（二）电网企业代理购电的工商业用户可在每月 1 5 日前申请转为市场交易用户，完成市场注册具备交易资格后，自次月起可选择参与批发市场交易或零售市场交易。（三）批发用户转为零售用户。每月 1 5 日前，批发用

1 1 户可自主选择一家售电公司签约零售套餐建立购售电关系，从次月起转为零售用户。零售套餐签约后，批发用户所持有的后续月份中长期交易合同转移至该售电公司，其中：绿电合同转移后电量自动关联至该用户，售电公司与用户结算的绿电环境价值由双方另行签约的绿电环境权益套餐确定。（四）零售用户转批发用户。每月 1 5 日前（遇法定节假日截止日期相应提前），零售用户在确认后续月份不存在未执行的零售合同（零售合同履约到期或已解除）的前提下，通过电力交易平台自主操作，完成批发市场入市风险阅知和进入批发市场真实意愿确认后，从次月起转为批发用户。（五）售电公司准入依据参照《售电公司管理办法》执行，在吉林省电力零售市场开展交易业务的售电公司需先行提交履约保函（保险），并参照有关规定执行。（六）符合参与电力市场交易条件的电力用户，可自主选择直接参与电力批发交易或者由售电公司代理参与交易；由售电公司代理参与交易的电力用户，须与一家售电公司签订零售合同，成为电力零售用户并参加零售交易，零售合同完成签订或解除前不得再直接参与电力批发交易；同一时间周期内，电力用户只能以一种身份参与电力市场。（七）原则上零售用户与售电公司的服务关系在零售合同存续期间不得变更，服务关系有效期暂为自然年。如确需中止合同，须双方协商一致、妥善处理原有合同，并签订

1 2 中止合同的书面协议，报送电力交易机构，抄送电网企业。零售用户相关业务全部办结后，才能办理代理服务关系变更。（八）服务关系期满前 1 5 日，电力用户应与原售电公司续约或重新选择售电公司进行服务关系确认，也可自愿选择通过批发市场直接向发电企业购电，未进行上述选择的电力用户默认从次月通过批发市场直接购电，电力用户未签订交易合同但实际发生的用电量按照批发交易用户参与电能量现货市场方式进行结算。（九）虚拟电厂市场注册、信息变更及注销参照上述规则执行。7 分布式电源参与市场方式（一）分布式电源根据国家及吉林省新能源入市相关政策规定，其中选择聚合参与市场的即进入零售市场。（二）分布式电源可自主选择一家资源聚合类经营主体（含虚拟电厂运营商等），以聚合方式参与市场。其中：选择虚拟电厂运营商聚合代理的，应在办理注册前按照电力负荷管理中心或电力调度机构相关要求完成虚拟电厂技术支持系统接入，建立聚合关系后，通过电力零售交易平台与该虚拟电厂运营商签约聚合服务套餐，完成聚合关系确认。分布式电源以发电项目为单位参与交易。（三）选择虚拟电厂运营商聚合代理的分布式电源发电项目，可在每年规定时间内选择次年度拟转换的参与市场

1 3 方式，包括直接转聚合、聚合转直接参与市场方式。分布式电源发电项目由直接转聚合方式，应按以下原则开展：1.电力负荷管理中心确认分布式电源发电项目已被聚合接入虚拟电厂技术支持系统。2.虚拟电厂运营商注册信息变更生效，新增匹配对应的分布式电源发电项目关联关系。3.分布式电源发电项目确认次年度不存在未执行的批发交易合同。4.分布式电源发电项目于每年度零售市场交易闭市前与对应的虚拟电厂运营商按要求确定聚合关系，完成直接转聚合方式转换。分布式电源发电项目由聚合转直接方式，应满足吉林省新能源入市相关政策要求，并按以下原则开展：1.电力负荷管理中心确认分布式电源发电项目已取消接入虚拟电厂技术支持系统。2.虚拟电厂运营商注册信息变更生效，原聚合关系次月起自动失效。3.分布式电源发电项目于每年度零售市场交易闭市前选择以直接参与方式入市，完成聚合转直接方式转换。（四）已聚合参与交易的分布式电源发电项目，应在聚合服务合同履约到期前，及时签订后续时间的聚合服务合同。未及时与资源聚合类经营主体（含虚拟电厂运营商等）签订

1 4 新的聚合服务合同且未转为直接参与市场方式的，自无聚合服务合同可履约的月份起按接受市场价格方式参与市场。8 电力零售交易平台（一）吉林省电力零售交易通过电力零售交易平台（吉林省电力交易平台和 e-交易 A P P 的零售商城专区）开展。售电公司与零售用户应在电力零售交易平台开展代理关系绑定、零售合同签订及解除、零售合同调整及确认、结算结果查询及确认等业务。（二）符合吉林省零售市场准入条件的售电公司，可在电力零售交易平台开设虚拟商铺并自主设置店铺简介、图标等信息，经电力交易机构审核通过后，在电力零售交易平台正式上线。（三）零售市场经营主体应确保在电力零售交易平台进行的所有操作均为有权代表本企业的人员完成。经营主体应妥善保管账户、密码等登录信息，避免因账户、密码被他人获取给自身带来损失。9 电力零售套餐、聚合服务类套餐（一）电力零售套餐是零售市场经营主体约定购售电资费的标准化商品，其中标准化零售套餐指按照规定的套餐模板配置上架、向社会公众公开发布的套餐；虚拟电厂运营商与聚合资源之间签约的聚合服务套餐纳入零售套餐管理。（二）零售套餐制定原则

1 5 1.售电公司、虚拟电厂运营商制定套餐时应充分结合自身运营成本、批发市场购电成本、市场交易能力、风险预控能力等因素合理确定套餐价格。2.售电公司与零售用户、虚拟电厂运营商与聚合资源之间签约的聚合服务套餐交易价格应不包括非电力市场化购售电交易费用（如设备运维费等）。（三）零售套餐内容。公开上架的零售套餐包括但不限于套餐类型、执行周期、交易电量约束、电能量交易价格、绿电环境权益价值、是否允许协商变更等关键条款。零售套餐按自然月生效。（四）零售套餐类别。零售套餐分为常规电能量套餐、绿电套餐和保底售电套餐，以及适应新型经营主体参与市场需要的聚合服务套餐。（五）常规电能量套餐现阶段，常规电能量套餐分为固定价格套餐、市场均价+浮动服务费套餐、价差分享/分摊套餐。1.固定价格套餐固定价格套餐是指售电公司与零售用户约定各时段固定交易结算价格 P 1 T，不随市场行情浮动，零售用户可根据电力市场运行情况、燃煤发电市场价格走势等相关信息，合理确定签约的套餐电价。对固定价格套餐设置封顶价格条款，当甲方套餐电价超

1 6 过封顶价格时，对零售用户各时段套餐电费等比例缩减后进行结算。各时段电费缩减比例计算方法为 L 缩减比例=P 套餐电费/P 封顶，其中：P 套餐电费为各时段套餐电费之和/各时段甲方电量之和。封顶价格计算方法为 P 封顶=P 售均×（1+n%），其中：P 售均为履约月全体售电公司批发市场电能量结算均价（不含月度追退补电量、不含市场运营费用），按吉林省相关市场规则计算；n%为封顶系数，n%暂取 3%，具体按照吉林省相关电价政策及市场规则执行。2.市场均价+浮动服务费套餐零售用户与售电公司在市场均价的基础上，约定售电公司提供电力市场化购售电交易服务的服务费系数 P 0，且 2 4 个时段均相同。甲方各时段电能量价格 P 2 T=P t 售均（1+P 0%）其中：P t 售均为 t 时段履约月全体售电公司批发市场电能量结算均价（不含月度追退补电量、不含市场运营费用），具体按吉林省相关市场规则计算。P 0 取值需为整数，且 P 0≦3。3.价差分享/分摊套餐售电公司与零售用户约定的套餐电价在基准价 P t 基的基础上，对本售电公司购电均价低于或高于基准价的部分，按约定的比例分享或分摊给用户。甲方各时段电能量价格 P 3 T=P t 基-（P t 基-P t 售均）×K 分成%，其中：P t 基为履约月全体售电公司批发市场电能量结

1 7 算均价 P t 售均×（1+f 浮动%），按吉林省相关市场规则计算；f 浮动为浮动系数，暂取 3；K 分成%为归用户的分享或分摊比例，0≤K 分成≤1 0 0，K 分成取值需为整数。（六）绿电套餐该套餐适用于购买绿电的零售用户。零售用户通过其签约的售电公司购买绿电，甲方绿电交易合同电量按每月乙方分配给甲方的绿电交易合同电量计算，绿电电能量的购买按用户与售电公司签约的常规电能量套餐执行，绿电环境价值（绿证价格）按照履约月全体售电公司省内批发市场绿证结算均价进行计算，无需另行约定。（七）保底售电套餐。零售用户与售电公司根据吉林省保底售电相关规定，自动匹配形成保底价格，双方无须另外签约零售合同。（八）聚合服务套餐 1.固定价格聚合套餐虚拟电厂运营商与代理的聚合资源约定各时段套餐电价 P 为一口价，若聚合资源为发电类聚合资源，则按照我省新能源入市相关政策对未纳入机制的电量按套餐结算。2.市场均价+服务费套餐聚合资源主体与虚拟电厂运营商在市场均价的基础上，约定虚拟电厂运营商提供电力市场化购售电交易服务的服务费，且 2 4 个时段均相同，若甲方为负荷侧资源主体，服务

1 8 费为 P t 负荷；若甲方为电源侧资源主体，服务费为 P t 电源；若甲方为储能类资源主体，充电服务费为 P t 储能（充电），放电服务费为 P t 储能（放电）。P t 虚拟电厂运营商批发侧结算均价为 t 时段履约月本虚拟电厂运营商批发市场电能量结算均价，具体按吉林省相关市场规则计算。若甲方为负荷侧资源主体，甲方各时段电能量价格：P 2 T=P t 虚拟电厂运营商批发侧结算均价+P t 负荷；若甲方为电源侧资源主体，甲方各时段电能量价格：P 2 T=P t 虚拟电厂运营商批发侧结算均价-P t 电源若甲方为储能类资源主体，甲方充电、放电各时段电能量价格：P 2 T（充电）=P t 虚拟电厂运营商批发侧结算均价+P t 储能（充电）P 2 T（放电）=P t 虚拟电厂运营商批发侧结算均价-P t 储能（放电）3.红利分享套餐负荷型虚拟电厂与聚合用户约定的套餐电价在基准价 P t 基的基础上，对虚拟电厂购电电价低于基准价的部分，按约定的红利分享比例分享给用户。甲方各时段电能量价格 P 3 T=P t 基-（P t 基-P t 虚拟电厂运营商批发侧结算均价）×K 红利分享%其中：K 红利分享%为归用户的红利分享的比例，5 0≤K 红利分享≤1 0 0，K 红利分享取值需为整数。（九）零售套餐变更和解除。经营主体如有需求，经双

1 9 方协商一致，每月 2 5 日前（如遇政策或规则发生重大变化时可适当调整）可变更尚未履约月份的零售套餐类别、参数或解除零售合同后签约新的套餐。现阶段，虚拟电厂运营商除被暂停交易或退出市场外，暂不允许其与代理的聚合资源解除聚合服务合同。1 0 电力零售市场交易组织（一）售电公司参与零售交易，可售电量规模按照资产总额对应年售电量和履约保障凭证计算对应电量的最小值执行。（二）电力交易机构根据国家政策、市场规则变化情况，适时对零售合同示范文本进行修订，履行电力市场管理委员会审议程序，并报告政府主管部门备案后发布。（三）虚拟电厂运营商可在全省范围内聚合资源（含分布式电源、储能、电动汽车充电设施、电力用户等），根据聚合资源类别分别聚合为发电类、负荷类、混合类虚拟电厂，以虚拟电厂为交易单元参与市场。被聚合的资源主体之间不可开展交易。发电类、负荷类、混合类虚拟电厂的聚合范围按照吉林省相关规定执行。（四）同一零售用户、可聚合资源（含分布式电源发电项目、储能、电动汽车充电设施、电力用户）在同一合同有效期内，仅可与一家售电公司或资源聚合类经营主体（含虚拟电厂运营商等）建立购售电关系或聚合关系，且全部工商

2 0 业用电量或上网电量均通过该售电公司或资源聚合类经营主体（含虚拟电厂运营商等）代理参与市场交易，不得再单独参与电力批发交易。若一个零售用户名下的多个用电户号中，仅部分具备可调节能力，该用户可申请按户号资源属性拆分为两个独立的零售用户主体进行注册。拆分后，聚合全部具备调节能力户号的新主体，可选择由虚拟电厂（负荷聚合商）代理；聚合不具备调节能力户号的新主体，则选择由售电公司代理。（五）零售合同（含聚合合约）达成后，售电公司或资源聚合类经营主体（含虚拟电厂运营商等）有权查询其代理用户的历史电量数据。零售用户（含聚合资源）可自主选择将其他有关信息分享给售电公司，便于售电公司或资源聚合类经营主体（含虚拟电厂运营商等）提供适合的零售套餐（含聚合服务合同）。售电公司或资源聚合类经营主体（含虚拟电厂运营商等）对零售用户（含聚合资源）信息负保密责任，不得以任何方式泄露所接触和知悉的零售用户（含聚合资源）信息。（六）参与零售市场交易的电力用户，应及时选购零售套餐，并与售电公司在电力零售交易平台以电子合同形式达成零售合同，确立代理服务关系，有关条款订立需满足零售合同示范文本要求，各经营主体不再签订纸质零售合同（或代理协议），购售双方达成的电子合同具备法律效力，作为

2 1 零售市场结算的唯一依据。（七）现阶段，零售市场交易方式主要为双边交易，交易流程如下：1.套餐选购及关系绑定。售电公司根据电力交易机构发布的标准化套餐模板，通过电力交易平台，制定零售套餐，发起代理服务关系绑定流程，向电力用户定向发送，电力用户在电力交易平台确认后提交电力交易机构。2.流程核验。电力交易机构对零售市场经营主体提交的代理服务关系绑定、零售套餐选购等流程进行核验。3.零售合同达成。售电公司与零售用户确认后，在电力交易平台达成电子化零售合同，合同正式生效，双方代理服务关系确立，零售套餐从次月起执行。电力交易机构以购售双方在电力交易平台达成的零售合同数据及信息作为执行依据。1 1 零售市场结算售电公司通过双边协商方式与零售用户开展零售交易，售电公司与零售用户双向自主选择，签订电子化零售合同，电力交易机构依据零售合同开展交易结算。售电公司、零售用户和电网企业三方签订市场化零售交易电费结算协议。电网企业依据市场化零售交易电费结算协议开展电费结算。虚拟电厂聚合资源结算参照零售市场结算规则执行。1 1.1 结算周期

2 2 售电公司、虚拟电厂运营商在批发市场采用“日清月结”的结算模式。电力交易机构以绑定的零售用户可参与市场实际用电量为基础开展量价日清分，出具日清分单据，以月度为周期出具结算依据，电网企业开展电费结算。零售用户、聚合资源主体在零售市场以月度为周期进行结算。电力交易机构以零售用户可参与市场实际用电量为基础，按月出具结算依据，电网企业开展电费结算。1 1.2 结算时段批发市场以 1 小时作为一个结算时段，零售市场以售电公司与零售用户签订的零售合同要求为依据开展结算。1 1.3 结算电量售电公司在参与电力批发市场交易前，须根据零售用户实际用电需求，在电力交易平台提交市场交易电量需求。零售用户以月度可参与市场实际用电量，作为其市场化结算电量。售电公司以其代理的零售用户参与市场实际用电量之和，作为其市场化结算电量。1 1.4 结算电价批发市场结算电价包括但不限于：中长期批发市场成交电价、日前市场统一结算点电价、实时市场统一结算点电价、月度日前市场加权均价、月度实时市场加权均价。零售市场结算电价包括零售用户结算电价。1 1.5 结算电费

2 3 1 1.5.1 零售用户零售用户总电费结算具体算法依据《吉林省电力市场电费结算实施细则》确定，其中零售用户调平电量按照零售价格算术均价进行结算，零售用户所属户号、计量点电价按零售用户结算均价执行。1 1.5.2 售电公司售电公司结算电费采取费差方式，即：售电公司结算电费＝零售市场售电费－批发市场购电费。售电公司结算电费为售电公司在电力市场中的运营收益。（一）售电公司在批发市场购电费按照批发市场结算规则进行电费结算，具体算法依据《吉林省电力市场电费结算实施细则》确定。（二）售电公司在零售市场售电费售电公司零售市场售电费，即零售用户分别结算零售总电费之和。1 1.6 市场结构平衡费用处理用电侧分摊（分享）的市场结构平衡费用，由售电公司与零售用户协商一致、自主选择按电量占比计算零售用户可分摊（分享）费用额度，协商确定该部分费用由双方分摊（分享）的比例，并在交易平台填报确认双方分摊（分享）比例，电力交易机构据此开展结算。设置分摊/分享市场结构平衡费用参数需用户法定代表人或授权代理人签订知情书并在

2 4 吉林电力交易平台上传。鉴于市场结构平衡费用结算周期的实际情况，在零售合同执行月内产生的所有结算费用，按照售电公司与零售用户在零售合同中的约定执行；如遇零售用户销户等情况，导致市场结算相关费用无法分摊（分享）时，统一由零售合同执行月内所绑定的售电公司进行分摊（分享）。1 1.7 电量追补经营主体由于历史发用电量计量差错等原因需要进行电费追补调整的，需重新计算涉及月份有关经营主体的市场化电费，并将差额电费纳入待追补电费事项。电量差错追补调整追溯期原则上不跨年。零售用户追补结算电费：当历史月份结算电量出现偏差时，以追补电量对应区间的零售电价计算追补电费；零售用户追补电量方式按照《吉林省电力市场电费结算实施细则》执行。售电公司追补购电支出：追补电量方式按照《吉林省电力市场电费结算实施细则》执行。售电公司追补电费按照零售用户追补结算电费与售电公司追补购电支出电费之差计算。1 2 售电公司市场退出售电公司退出市场方式分为强制退出和自愿申请退出两种，无论何种方式退出，均应与合同相关方协商一致，妥

2 5 善处理好相关合同事宜。拟退出的售电公司退出前需结清市场化电费和交易手续费。售电公司退出市场的，其代理的零售用户可选择与其他售电公司签订零售合同，合同关系自建立之日起次月生效。无正当理由退市的售电公司，原则上原法人以及其法人代表三年内均不得再选择市场化交易。虚拟电厂市场退出参照售电公式市场退出规则执行。1 2.1 强制退出零售市场在政府主管部门确认售电公司符合强制退出条件后，应通过政府指定网站向社会公示。公示期满无异议的，政府主管部门通知电力交易机构对该售电公司实施强制退出。售电公司被强制退出，其所有已签订但尚未履行的交易合同优先通过自主协商的方式，在 1 0 个工作日内完成处理；自主协商期满，退出售电公司未与合同购售电各方就合同解除协商一致的，由政府主管部门征求合同购售电各方意愿，通过电力市场交易平台以转让、拍卖等方式转给其他售电公司；经合同转让、拍卖等方式仍未完成处理的，已签订尚未履行的交易合同终止履行，零售用户可以与其他售电公司签订新的零售合同，否则由保底售电公司或电网企业代理该部分零售用户，并按照相关要求与保底售电公司或电网企业签订相关合同及协议，并处理好其他相关事宜。1 2.2 自愿退出零售市场

2 6 售电公司可自愿申请退出售电市场，应提前 4 5 个工作日向电力交易机构提交退出申请，明确退出原因和计划的终止交易月。电力交易机构将退出申请及相关材料通过政府指定网站向社会公示。公示期满无异议的，方可办理退出市场手续。在政府主管部门和能源监管机构协调下，自愿退出售电公司应在终止交易月之前通过自主协商的方式完成交易合同处理。终止交易月之前（含当月），交易合同由该售电公司继续履行。自愿退出售电公司未与交易合同各方就合同解除协商一致的，须继续参与市场化交易，直至交易合同履行完毕或合同各方同意终止履行。对继续履行交易合同确实存在困难的，其批发合同及电力用户按照有关要求由保底售电公司或电网企业承接。对交易合同各方造成的损失由自愿退出售电公司承担。拥有配网运营权的售电公司申请退出时，应提供妥善处置配电资产的证明或者有电网企业接受并提供保底供电服务的相关文件。1 3 保底售电机制本办法适用于由保底售电公司承接的保底售电服务。吉林电力交易中心有限公司（下文简称“吉林交易中心”）在吉林省能源局、吉林省发展和改革委员会（下文简称“吉林省发改委”）、国家能源局东北监管局（下文简称“东北能

2 7 监局”）指导下，依据本机制开展保底售电公司遴选、保底售电服务等工作。1 3.1 保底售电公司产生方式（一）保底售电公司每年确定一次，由售电公司申请，交易中心开展遴选，报吉林省能源局、吉林省发改委、东北能监局备案后，向市场主体公布。（二）保底售电公司选取的条件为：（1）经营稳定。资产规模大、经营现金流稳定，具有承接保底售电服务的财务能力。（2）信用良好。无不良信用记录，企业法人及其法定代表人、董事、监事、高级管理人员无不良信用记录，开展信用评价后，评价结果排名靠前。（3）资金储备充足。按时提交履约保函、保险，履约保函、保险额度充足，承担保底售电服务时具有充足的资金保障。（4）人员技术实力强。交易电量大，代理用户数量多，用户服务水平高。（三）保底售电公司选取和增补的流程为：（1）意向征集。需要选择和增补保底售电公司时，交易中心向近三年度交易电量平均值前 8 名的售电公司发出意向征集通知。如果近三年度交易电量平均值前 8 名的售电公司无意向或无法达成保底售电协议，也可适当扩大征集范

2 8 围。（2）递交意向申请书。近三年度交易电量平均值前 8 名售电公司自愿成为保底售电公司的，需向交易中心报送保底售电公司申请书，申请书需包含经营稳定、信用良好、资金储备充足、人员技术实力强等证明材料以及最大保底售电服务费，并承诺自愿承担保底售电服务和保底售电风险。（3）择优选择。交易中心审核保底售电公司近三年度交易电量平均值、资产规模、资金储备等信息，优先选择资产优良、资金链充足、人员技术实力强、无不良信用记录等条件较好的售电公司，并按照具体评分标准进行打分，按分数由高到低排序，选取 5 家保底售电公司,3 家增补保底售电公司。在实际运行过程中如遇特殊情况可适时进行调整。（4）签订保底售电承诺书。由交易中心组织保底售电公司签订保底售电承诺书，在承诺书中明确保底售电服务内容、义务、服务费等。（5）报备。将选取的保底售电公司名单向政府主管部门报备。（6）公布。向市场主体公布保底售电公司名单。（四）保底售电公司评分标准：遴选后的售电公司，暂采用综合得分排序法进行评分排序，后续视情况灵活调整。综合得分=售电公司近三年度交易电量平均值/所有已遴选的售电公司近三年度交易电量平

2 9 均值之和*5 0%+最近 1 次年度信用评价得分/所有已遴选的售电公司最近 1 次年度信用评价得分之和*5 0%。其中售电公司信用评价得分参考北京电力交易中心发布的《电力市场主体交易信用评价指标体系（2 0 2 3 版）》售电公司信用评价指标体系执行。1 3.2 保底售电服务（一）当满足以下启动条件之一时，交易中心报吉林省能源局、吉林省发改委、东北能监局同意后，启动保底售电服务。（1）售电公司未在截止期限前缴清结算费用。（2）售电公司不符合市场履约风险有关要求，包括但不限于发生恶意违约、毁约等情况。（3）售电公司自愿或强制退出市场，其购售电合同经自主协商、整体转让未处理完成。（二）启动保底售电服务时，交易中心书面通知保底售电公司、拟退出售电公司，以及拟退出售电公司的批发合同各方、电力用户。保底售电公司从发出通知次月起承接批发合同及电力用户服务，其保底售电服务对应的市场化交易单独结算。电力用户执行保底零售价格，不再另行签订协议。（三）中长期模式下，保底零售价格按照电网企业代理购电价格的 1.5 倍执行。现货连续结算试运行或正式运行期间，保底零售价格按照实际现货市场均价的 2 倍执行，如需

3 0 调整根据国家有关规定执行。（四）保底售电公司须对保底售电业务单独记账、独立核算，并每月将相关价格水平、盈亏情况、保底用户变化情况报省能源局，同时抄送电力交易中心。（五）因启动保底售电服务对批发合同各方、电力用户造成的损失，由拟退出售电公司承担。（六）售电公司被强制退出或自愿退出，其所有已签订但尚未履行的购售电合同若无保底售电公司承接，可在征求合同购售电各方意愿后，交由电网企业保底供电，并处理好其他相关事宜。未能处理好购售电合同相关事宜的，交易中心依法依规制定售电公司保函、保险偿付相应经营主体的方案，电网企业按方案完成履约保函、保险使用、偿付工作。（七）拥有配电网运营权的售电公司申请自愿退出时，应妥善处置配电资产。若无其他公司承担该地区配电业务，由电网企业接收并提供保底供电服务。（八）保底售电服务次序。因售电公司原因启动保底售电服务时，一家售电公司的批发合同电量及零售用户，全部由一家保底售电公司承接。批发合同电量及零售用户被承接的售电公司按启动保底服务的时间从先到后排序，同一启动时间则按其近 1 2 个月实际售电量从大到小排序，保底售电公司按排序表先后排位循环排序，依次对应启动保底售电服务。

3 1 1 3.3 保底售电公司管理（一）保底售电服务满一个月后，零售用户可自主选择与售电公司（包括保底售电公司）协商签订新的零售合同或转为批发用户。若期限过后，零售用户仍未与售电公司协商签订新的零售合同或转为批发用户，相关电价费用由零售用户自行承担。（二）保底售电公司应本着诚信和专业原则提供保底售电服务，严格执行市场交易规则、严格遵守市场监管制度。1 4 市场监管和风险防控（一）国家能源局东北能源监管局会同吉林省能源局、吉林省发改委对零售市场进行监管，确保交易、结算行为规范有序。（二）交易中心负责本细则的具体实施工作，根据吉林省能源局、吉林省发改委、东北能监局要求，依规履行市场运营、市场监测和风险防控等职责。（三）为防范售电公司违约欠费风险，保障市场经营主体的合法权益，售电公司应按照履约保障凭证管理制度规定的额度及时、足额提交履约保障凭证。（四）售电公司应对其代理的零售用户全面、如实、客观的说明电力交易相关政策、市场规则及有关业务情况。如有市场经营主体以书面形式反映售电公司在零售市场中恶意竞争、隐瞒相关信息、虚假宣传或未向零售用户尽到充分

3 2 告知义务等方面情况，经核实情况属实的，交易中心将违规售电公司记入市场经营主体信用评价，并向东北能监局、吉林省发改委、吉林省能源局进行报告。（五）市场经营主体存在通过垄断、不正当竞争、滥用市场支配地位等方式恶意扰乱市场秩序，以及落实重大政策文件不力等情形，经警告拒不整改的，交易中心应及时向东北能监局、吉林省发改委、吉林省能源局进行报告，经核定确认后记入市场经营主体信用评价，并视情节轻重予以惩戒。1 5 附则（一）市场交易和结算中发生争议时，市场成员可自行协商解决；协商无法达成一致时，可提交吉林省能源局、吉林省发改委、东北能监局调解处理，也可提交仲裁委员会仲裁或者向人民法院提起诉讼。（二）本细则未尽事宜按照相关市场规则执行。遇国家和吉林省相关政策及规则发生重大变化时，从其规定。（三）本细则适用于我省履约时间为 2 0 2 6 年**月 1 日起的零售市场交易，并根据实际工作需要，适时修订完善。

吉林省电力市场计量管理实施细则（试行 4.1 版）

名词解释 1.电能计量装置：由各种类型的电能表或与计量用电压、电流互感器（或专用二次绕组）及其二次回路相连接组成的用于计量电能的装置，包括成套的电能计量柜（箱、屏）。2.结算计量点：电网企业与经营主体间进行电能量贸易结算的计量点。3.考核计量点：是指根据需要设置在电网企业或发、供电企业内部用于经济技术指标考核的各电压等级的变压器侧、输电和配电线路端以及无功补偿设备处的电能计量点，主要包括：发电企业的发电机组、厂用电等计量点，电网企业变电站线路出口、主变高低压侧、无功补偿设备处等计量点。4.电能量远方终端：应用在发电厂和变电站的终端，可以实现电能表信息的采集存储和电能表运行工况监测，并对采集的信息进行管理和传输。5.用电信息采集终端：用电信息采集终端是对各信息采集点用电信息采集的设备，简称采集终端。用电信息采集终端按应用场所分为专变采集终端、集中抄表终端、分布式能源监控终端、融合终端等类型。6.智能电能表：由测量单元、数据处理单元、通信单元等组成，具有电能量计量、信息存储及处理、实时监测、自动控制、信息交互等功能的电能表。

7.智能物联电能表：由计量模组、管理模组、扩展模组构成，具备电能计量、数据处理、实时监测、自动控制、环境感知、信息交互和通信路由等功能，同时能满足物联网需求的智能电能表。8.专变采集终端：对专变用户用电信息进行采集的设备。可以实现电能表数据的采集、电能计量设备工况和供电电能质量监测，以及客户用电负荷和电能量的监控，并对采集数据进行管理和双向传输。专变采集终端按外形结构和 I/O 配置分为Ⅰ型、Ⅱ型、Ⅲ型三种型式。9.集中器：集中器是指收集各采集器或电能表的数据，并进行处理储存，同时能和主站或手持设备进行数据交换的设备。集中器按功能分为集中器Ⅰ型和集中器Ⅱ型两种型式。1 0.台区智能融合终端（S C U）：安装在低压台区的智能化采集与控制终端，满足高性能并发、大容量存储、多采集对象、就地化分析决策、协同计算需求，具有数据采集、设备运行状态监测、电能计量等功能，支撑营销、配电及新兴业务发展需求。1 1.能源控制器（专变）（E C U）：安装在专变用户侧的智能化采集与控制终端，采用硬件模组化、系统平台化、功能软件化设计，具有电能计量、数据采集、配变监测、智能控制、电动汽车有序用电、用能管理、回路状态巡检、停电事件上报、非介入式负荷辨识等功能。

1 2.低压电力线高速载波通信（H P L C）：一种具备高速、互联互通特点，工作在 0.7～1 2 M H z 频段范围内的高速载波通信技术。1 3.双模通信单元：采用电力线高速载波和基于 O F D M 的高速无线通信技术进行数据传输的通信模块或通信设备。可分为单相表双模通信单元、三相表双模通信单元、终端本地双模通信单元、I 型采集器双模通信单元、双模 I I 型采集器等类别。1 4.宽量程低压电流互感器：测量范围为额定一次电流 0.1%~2 0 0%的低压电流互感器。1 5.抗直流偏磁低压电流互感器：安装于 0.4 k V 电力线路上的一种具有抗直流偏磁的电流互感器。

目录名词解释..................................................................................................................................................................2 1 总述.......................................................................................................................................................................1 2 适用范围..............................................................................................................................................................1 3 引用文件..............................................................................................................................................................1 4 计量点设置.........................................................................................................................................................1 5 计量及采集装置配置......................................................................................................................................4 5.1 计量装置配置要求...............................................................................................................................4 5.2 采集终端配置要求...............................................................................................................................6 5.3 设备配置选型要求...............................................................................................................................6 6 计量及采集装置运行管理.............................................................................................................................7 6.1 计量装置运行管理...............................................................................................................................7 6.1.1 投运前管理................................................................................................................................7 6.1.2 计量装置现场检验管理.........................................................................................................7 6.1.3 计量装置运行维护管理.........................................................................................................7 6.2 采集终端运行管理...............................................................................................................................8 7 申校仲裁管理....................................................................................................................................................9 8 计量数据管理....................................................................................................................................................9 8.1 数据管理要求........................................................................................................................................9 8.2 数据采集信息系统管理要求............................................................................................................9 8.3 数据采集管理要求............................................................................................................................1 0 9 数据拟合规则..................................................................................................................................................1 0 9.1 直调电厂上网电量计量数据拟合................................................................................................1 0 9.2 发电侧直采数据拟合.......................................................................................................................1 4 9.3 用户侧上网电量计量数据拟合.....................................................................................................1 5 附件一：贸易结算和指标考核的电能计量点位置.................................................................................1 9 附件二：计量采集设备选型配置方案........................................................................................................2 2 附件三：低压用户拟合典型曲线.................................................................................................................2 7

1 1 总述本细则规范了吉林省电力市场用于市场交易、结算的电能计量及用电信息采集装置、电能量采集终端的技术管理工作。2 适用范围本细则适用于吉林省电力经营主体的电能计量及采集管理，包括计量点、计量及采集装置配置、计量及采集装置运行管理、申校仲裁管理及计量数据管理等。3 引用文件（一）《中华人民共和国电力法》（二）《中华人民共和国计量法》（三）《中华人民共和国计量法实施细则》（四）《电能计量装置技术管理规程》（五）《供电营业规则》（六）《电力现货市场基本规则（试行）》（发改能源规〔2 0 2 3〕1 2 1 7 号）4 计量点设置计量点的设置应满足以下基本原则（详见附件一）：（一）贸易结算用电能计量点设置在购售电设施产权分界处，出现穿越功率引起计量不确定或产权分界处不适宜安装等情况的，由购售双方或多方协商。

2（二）Ⅰ类电能计量装置、计量单机容量 1 0 0 M W 及以上发电机组贸易结算电量的电能计量装置和电网企业之间购售电量的 1 1 0（6 6）k V 及以上电能计量装置，宜配置型号、准确度等级相同的计量有功电量的主副两只智能电能表，并按照一一对应原则安装联合试验接线盒。（三）当用电客户采用 2 个及以上电源供电时，每个电源受电点分别设置电能计量装置。（四）分电能计量点按不同电价类别分别设置，电能计量装置安装在执行不同电价受电装置出线处，采用总表加分表的计量方式。（五）考核用电能计量点，根据需要设置在电网企业或发、供电企业内部用于经济指标考核的各电压等级的变压器侧、输电和配电线路端以及无功补偿设备处。（六）为实现机组电量计量，对于参与现货交易的发电企业应增设考核计量点，并满足以下要求：（1）燃煤机组在主变高压侧设置考核计量点作为分机组电量分配考核计量点，机组单机上网电量按考核计量点所计电量占贸易结算电量的比例计算；（2）风电、光伏发电按照项目分期设置考核计量点作为分期电量分配考核计量点，单期上网电量按计量表计直接计量电量或按考核计量点所计量电量占贸易结算电量的比例计算；

3（3）对于参与电量分配计算的考核计量点，电量计算公式等内容应在相关合同、协议中给予明确；（4）配有电蓄热装置或配套储能装置的发电企业，应在电蓄热装置或配套储能装置用电联网线路处设置考核计量点。（七）电动汽车充电桩的电源接入处，均配置专用的电能计量装置及用电信息采集终端，应使用智能物联表。（八）分布式电源接入公共电网按照以下三条原则设置计量点：（1）运营模式为统购统销模式（发电量全部上网）：在供用电设施产权分界处设置关口计量点，同时计量电价补偿电量和关口电量；（2）运营模式为自发自用余电上网：采用三点计量法，计量点 1 为上网计量点，计量用电客户与公共电网交换的电量；计量点 2 为发电量计量点，计量分布式电源发电量；计量点 3 为用电量计量点，计量用电客户自用电量；（3）分布式电源自用电从发电设备外获取工作电源：分别设置计量点，计量发电设备自发自用电量和外部工作电源用电量。（九）执行功率因数调整电费的电力用户，应配置计量有功电量、感性和容性无功电量的智能电能表；按最大需量计收基本电费的电力用户，应配置具有最大需量计量功能的

4 智能电能表；实行分时电价的电力用户，应配置具有多费率计量功能的智能电能表；具有正、反向送电的计量点应配置计量正向和反向有功电量以及四象限无功电量的智能电能表。（十）独立储能：计量装置要具备正向有功、反向有功和四象限无功电能量计量功能，支持 1 5 分钟分时电能量和分时费率电能量冻结、累计和存储，计量装置时钟应具有日历、计时、同步功能，具备失压、断相、掉电、开盖等各类事件记录功能。5 计量及采集装置配置电能表、用电信息采集设备、电能量远方终端应安装在现场计量屏、计量箱内，经营主体计量点应满足计量及采集装置的安装条件，如暂不满足安装要求，应按规定时限完成改造。5.1 计量装置配置要求各经营主体的计量点应至少安装一套符合技术要求的电能计量装置。运行中的电能计量装置按计量对象重要程度和管理需要分为五类，分类细则如表 1。表 1 电能计量装置分类细则类型分类要求Ⅰ类 2 2 0 k V 以上贸易结算用电能计量装置

5 5 0 0 k V 及以上考核用电能计量装置计量单机容量 3 0 0 M W 及以上发电机发电量的电能计量装置Ⅱ类 6 6 k V-2 2 0 k V（不含）贸易结算用电能计量装置 2 2 0 k V-5 0 0 k V（不含）考核用电能计量装置计量单机容量 1 0 0 M W-3 0 0 M W（不含）发电机发电量的电能计量装置Ⅲ类 1 0 k V-6 6 k V（不含）贸易结算用电能计量装置 1 0 k V-2 2 0 k V（不含）考核用电能计量装置计量 1 0 0 M W（不含）以下发电机发电量、发电企业厂（站）用电量的电能计量装置Ⅳ类 3 8 0 V-1 0 k V（不含）电能计量装置Ⅴ类 2 2 0 V 单相电能计量装置各类电能计量装置应配置的电能表、互感器准确度等级不应低于表 2 所示值。表 2 准确度等级电能计量装置类别准确度等级智能电能表电力互感器有功无功电压互感器电流互感器*Ⅰ0.2 S 2 0.2 0.2 SⅡ0.5 S 2 0.2 0.2 S

6Ⅲ0.5 S 2 0.5 0.5 SⅣ1 2 0.5 0.5 SⅤ2——0.5 S*发电机出口可选用非 S 级电流互感器。其中，I 类、Ⅱ类电能计量装置应安装同型号、同规格、同精度的主副智能电能表各一套。主副表应有明确标志，以主表计量数据作为结算数据，副表计量数据作为参考。当确认主表故障后，副表计量数据替代主表计量数据作为电量结算数据。可针对各类用户负荷特性，科学配置低压电流互感器，对电窑炉、陶瓷卫浴、金属加工、烘培烘烤等用户，优先选用抗直流电流互感器（D B I 型）；对于监测发现负荷波动大、以及过负荷用户，优先选用宽量程电流互感器。5.2 采集终端配置要求现货交易的经营主体采集终端应满足以下配置要求：（一）发电企业应安装电能量远方终端。（二）供/用电电压在 1 0 千伏及以上的分布式电源及用户，应安装专变采集终端，或采用具备远程通信功能的智能表直接计量采集。（三）供/用电电压在 1 0 千伏以下的分布式电源及用户，宜安装集中器。5.3 设备配置选型要求各类关口及用户计量点智能电能表、采集终端、互感器

7 等设备选型配置方案见附件二。6 计量及采集装置运行管理 6.1 计量装置运行管理 6.1.1 投运前管理各类电能计量装置的设计方案应相关电能计量专业人员审查通过。参与现货交易的发电企业、拥有配电网运营权的售电公司向电网企业申请设置（变更）关口计量点时，应及时提供电能计量装置设计方案，经由电网企业组织有关电能计量专业人员审查通过后再行建设。计量装置现场安装接线工艺应严格执行《电能计量装置安装接线规则》（D L/T 8 2 5-2 0 2 1）的要求。电能计量装置投运前应由电网企业负责组织进行全面验收，合格后再申请送电。6.1.2 计量装置现场检验管理新建、改（扩）建关口计量装置投运后，产权单位应建立相应的运行档案并及时维护。新建、改（扩）建关口计量装置在投运后 1 个月内，应进行首次现场检验（投运时间以首次抄见电量时间为准），并定期开展周期现场检验，发现不合格的电能计量装置应及时申请更换。经营主体内部用于电量考核、电量平衡、经济技术指标分析的电能计量装置，宜应用运行监测技术开展运行状态检测。6.1.3 计量装置运行维护管理

8 安装在发电企业、拥有配电网运营权的售电公司生产运行场所的电能计量装置，运行人员应负责监护，保证其封印完好；安装在用户侧的电能计量装置，由用户负责保护其封印完好，装置本身不受损坏或丢失。当电能计量装置发生故障时，应及时通知电能计量技术机构进行处理。贸易结算用电能计量装置故障，应由电网企业和供电企业电能计量技术机构依据《中华人民共和国电力法》及其配套法规的有关规定进行处理。计量装置使用的封印样式和编号方式等由电网企业按照省级市场监管部门相关要求订制及管理。计量装置变更、现场工作结束后应对关口计量装置实施封印，记录封印编号。相关各方均应做好关口计量装置封印维护和管理，任何一方不得无故擅自开启封印。6.2 采集终端运行管理采集终端投运前应完成设备安装、调试，满足数据采集要求。采集终端运行维护内容主要包括现场设备巡视、故障处理等。现场设备应结合用电检查、周期性核抄、现场校验等工作同步开展常规巡视。现场设备故障处理应根据故障影响的用户类型、数量、距离远近及抄表结算日等因素，综合安排现场工作计划。经营主体应负责设备监护，保证设备运行完好。

9 7 申校仲裁管理经营主体对供电企业装设的电能计量器具的准确性存在异议时，有权向供电企业提出校验申请，供电企业应在 5 个工作日内出具检验结果。如经营主体对申校结果有异议，可向供电企业上级计量检定机构申请二次检定或向政府计量行政主管部门申请仲裁检定。8 计量数据管理 8.1 数据管理要求对于直接参与现货市场交易的经营主体，电网企业应制定完备的计量数据采集及补采方案，确保在 D+4 日前实现发电侧及用户侧结算计量装置内电能数据的采集，且数据存储时长和采集频率满足现货市场交易数据结算需求。8.2 数据采集信息系统管理要求电网企业应建立采集系统（包括：电力用户用电信息采集系统、电能量采集系统）实现现场计量数据的采集、存储，进入电力市场交易的经营主体应配合实现计量装置的接入与数据采集。采集系统应满足以下要求：（一）采集系统的数据采集范围应涵盖所有涉及市场结算的计量数据，并满足现货市场交易结算数据需求。（二）采集系统的数据来源应保证唯一性，所有数据均来源于现场运行的计量装置的原始计量数据。（三）采集系统应建立异常数据排查及处理机制。

1 0 8.3 数据采集管理要求参与现货交易的电力用户，应按要求配置专变采集终端、集中器，通过电力用户用电信息采集系统实现电能量数据的远程采集；参与现货交易的发电企业，按要求配置电能量采集终端，通过调度电能量采集系统（T M R）实现电能量数据的远程采集。采集的计量数据应满足现货市场交易数据结算需求。9 数据拟合规则 9.1 直调电厂上网电量计量数据拟合一、小数电能表计量数据拟合：目前参与电力现货市场计算的表计，存在采集上送数据为 2 位小数的情况，影响现货市场公式计算准确性。根据当天初末底码差值以及根据 D 5 0 0 0 积分电量权重进行计量数据拟合，相关规则如下：以拟合某电表 2 0 2 4-1 1-2 6 当天分时底码数据为例。9 6 点积分电量如下：D 1 代表 2 0 2 4-1 1-2 6 0 0:0 0 至 2 0 2 4-1 1-2 6 0 0:1 5 之间的积分电量 D 2 代表 2 0 2 4-1 1-2 6 0 0:1 5 至 2 0 2 4-1 1-2 6 0 0:3 0 之间的积分电量 D 3 代表 2 0 2 4-1 1-2 6 0 0:3 0 至 2 0 2 4-1 1-2 6 0 0:4 5 之间的积分电量 D 4 代表 2 0 2 4-1 1-2 6 0 0:4 5 至 2 0 2 4-1 1-2 6 0 1:0 0 之间的积分电量....D 9 5 代表 2 0 2 4-1 1-2 6 2 3:3 0 至 2 0 2 4-1 1-2 6 2 3:4 5 的积分电量

1 1 D 9 6 代表 2 0 2 4-1 1-2 6 2 3:4 5 至 2 0 2 4-1 1-2 7 0 0:0 0 的积分电量 D 总代表 9 6 点总积分电量底码数据如下：V 1 代表 2 0 2 4-1 1-2 6 零点底码数据 V 2 代表 2 0 2 4-1 1-2 7 零点底码数据 V 3=V 2-V 1 代表底码差值根据底码差值以及 9 6 点积分电量比例拟合分时底码：2 0 2 4-1 1-2 6 0 0:0 0 的底码不变 2 0 2 4-1 1-2 6 0 0:1 5 的底码数据为：V 1+(D 1÷D 总×V 3)2 0 2 4-1 1-2 6 0 0:3 0 的底码数据为：V 1+((D 1+D 2)÷D 总×V 3)2 0 2 4-1 1-2 6 0 0:4 5 的底码数据为：V 1+((D 1+D 2+D 3)÷D 总×V 3)....2 0 2 4-1 1-2 6 2 3:4 5 的底码数据为：V 1+((D 1+D 2+D 3+...+D 9 5)÷D 总×V 3)2 0 2 4-1 1-2 7 0 0:0 0 的底码数据不变二、4 位小数电能表计量数据拟合：对于采集上送数据为 4 位小数位的电能表，当参与市场交易的电能表运行正常，但电厂侧电能量采集终端上传的电能表数据错误，如数据空值、数据无效、通信中断等数据采集异常，电能表本身计量无问题时，根据表码平均值、D 5 0 0 0 积分电量权重进行计量数据拟合，相关规则如下:

1 2①以表码数据算术平均值拟合。例如：2 0 2 4 年 1 1 月 2 6 日 2:1 5 数据点错误，则用 2 0 2 4 年 1 1 月 2 6 日 2:0 0-2:3 0 表码的算术平均值。对应的表码，拟合如下：2:1 5 表码=（0 2:3 0 表码+0 2:0 0 表码）/2②采用 D 5 0 0 0 积分电量作为占比，算出对应时间的电量及表码拟合值。例如：2 0 2 4 年 1 1 月 2 6 日 2:0 0 至 2:3 0 电能表数据点错误，则用 2 0 2 4 年 1 1 月 2 6 日 0 1:4 5-2:4 5 总电量，并以错误区间对应的 D 5 0 0 0 积分电量作为占比，算出对应时间的电量。公式：总电量=（（0 2:4 5 表码-0 1:4 5 表码）*倍率）0 2:0 0 电量=总电量*（0 2:0 0 积分电量/（0 1:4 5 至 2:4 5 积分累计电量））0 2:1 5 电量=总电量*（0 2:1 5 积分电量/（0 1:4 5 至 2:4 5 积分累计电量））0 2:3 0 电量=总电量*（0 2:3 0 积分电量/（0 1:4 5 至 2:4 5 积分累计电量））0 2:4 5 电量=总电量*（0 2:4 5 积分电量/（0 1:4 5 至 2:4 5 积分累计电量））对应的表码，拟合如下：0 2:0 0 表码=0 1:4 5 表码+0 2:0 0 电量/倍率 0 2:1 5 表码=0 2:0 0 表码+0 2:1 5 电量/倍率

1 3 0 2:3 0 表码=0 2:1 5 表码+0 2:3 0 电量/倍率 0 2:4 5 表码=0 2:3 0 表码+0 2:4 5 电量/倍率当参与市场交易的电度表运行故障，如失压、失流、表计损坏，造成电度表计量有误，电量拟合规则如下:以营销部门提供的“变更、故障、差错、异常调查处理结果表”（以下简称“调查处理结果表”）中的追补电量作为故障期间前后的总电量，并以故障期间对应时间段的 D 5 0 0 0 积分电量作为占比，算出对应时间段每块电度表的追补电量。例如：某发电企业在 2 0 2 3 年 1 1 月 1 0 日 0:3 5 至 1:4 0 电度表失压、失流、或损坏，造成 A₁、A₂、A₃、A 4，4 块关口电度表 0:4 5 至 1:4 5 运行故障，则根据“调查处理结果表”追补电量为总电量，并以故障期间对应时间段 D 5 0 0 0 积分电量作为占比，算出每块电度表的追补电量。电度表 A₁：0 0:4 5 追补电量=总追补电量*（电度表 A₁0 0:4 5 积分电量）/（4 块电度表 0 0:3 0 至 1:4 5 积分累计电量）0 1:0 0 追补电量=总追补电量*（电度表 A₁0 1:0 0 积分电量）/（4 块电度表 0 0:3 0 至 1:4 5 积分累计电量）0 1:1 5 追补电量=总追补电量*（电度表 A₁0 1:1 5 积分电量）/（4 块电度表 0 0:3 0 至 1:4 5 积分累计电量）0 1:3 0 追补电量=总追补电量*（电度表 A₁0 1:3 0 积分电量）/（4 块电度表 0 0:3 0 至 1:4 5 积分累计电量）

1 4 0 1:4 5 追补电量=总追补电量*（电度表 A₁0 1:4 5 积分电量）/（4 块电度表 0 0:3 0 至 1:4 5 积分累计电量）电度表 A₂、A₃、A 4 计算方式同电度表 A₁。9.2 发电侧直采数据拟合场景 1：单一时刻缺失（非零点）用前后邻点示值的算术平均填补。例如 0 1:0 0 示值缺失，取 0 0:4 5 和 0 1:1 5 示值平均作为拟合值：0 1:0 0 拟合示值=(0 0:4 5 示值+0 1:1 5 示值)/2 进行拟合。场景 2：连续时刻缺失（不含 2 3:4 5）根据时间属性区分：1、按同期数据拟合（如前述示例为工作日情形）：以历史同属性（上月）对应多日平均电量比例拟合。
2、按环比数据拟合：若无同期历史但有昨日数据，则按昨日相同时段电量比例拟合。
3、无同期无环比拟合：若既无历史又无昨日数据，则取两端正常节点间电量平均值进行拟合。场景 3：零点（0 0:0 0）缺失用前一日（T-1）冻结底码作为 T 日 0 点拟合值。场景 4：包含 2 3:4 5 的连续缺失拟合规则：若 T-1 日 2 3:3 0 和 T 日 0 0:0 0 的示值正常，则按场景 1（单点）规则拟合，否则，向后查至 T 日能找到正常点，则按场景 2 连续缺失规则拟合。场景 5：全日数据缺失若某日所有 9 6 点均缺失，则用

1 5 前一日最后一个正常示值平推全日。例如 1 月 4 日全日采集失败，但 1 月 3 日 2 3:4 5 示值为 X，则 1 月 4 日 0 0:0 0–2 3:4 5 均拟合为 X。公式：1 月 4 日 0 0:0 0-2 3:4 5 拟合示值=1 月 3 日 2 3:4 5 示值。拟合数据异常修复若拟合后出现倒走（某拟合点 t 大于其后正常点 t+1），则从此点向前所有拟合值均调整为 t+1 时刻的正常示值，消除倒走。不拟合说明以下情况不作常规模拟合：前两日均采集失败；突大/突小/倒走异常次数之和>1 0；以及“高风险数据”（异常次数<1 0 但拟合后仍可能影响后续数据，若拟合结果仍出现递减视为高风险）不进行拟合。9.3 用户侧上网电量计量数据拟合对于参与市场的用户，截至 D+1 日十五点用电信息采集系统仍无法采集到其电表数据，则由用电信息采集系统对需提供的电表数据进行拟合后用于电量计算。拟合方法约定如下：1.当用电侧计量点主表采集数据不完整或明显异常时，则相关时段采用该关口点副表示数差进行叠加，若叠加后示数大于主表恢复后的第一个示数值，则全部采用主表恢复后的第一个示数值。若主副表计均采集不完整或明显异常时，则继续使用下一条拟合方法。

1 6 2.当用户在无副表、无考核计量点参考，且断点数据小于 1 天时，系统将按断点区间前后时间点的电能示值算术平均值进行拟合。例：以 2 4 点计量为例，其中 D 日 6:0 0 有功（总）采集示数 9 9.8 9,9 点有功（总）采集示数 1 0 3.6 8，7:0 0-8:0 0 采集失败，则 7:0 0-8:0 0 缺失的示值拟合如下：D 日 7:0 0 示值=9 9.8 9+（1 0 3.6 8-9 9.8 9）/3=1 0 1.1 5 D 日 8:0 0 示值=9 9.8 9+（1 0 3.6 8-9 9.8 9）/3×2=1 0 2.4 2 3.当用户在无副表、无考核计量点参考，且断点数据大于 1 天小于 2 天时，可采用系统召测召回 D+1 日 0 点的日冻结总、峰（含尖峰）、平、谷（含深谷）示值，根据两个日冻结电能表示值做差计算出日总、峰（含尖峰）、平、谷（含深谷）示数差，并按照峰、平、谷对应时段平均值计算出其各点电能表示值。例：以 2 4 点计量为例，若 D 日 0 点冻结的总示数为 3 4 7.7 5，尖峰示数为 8.0 6，峰示数为 9 1.8 3，平示数为 1 3 7.1，谷示数为 9 0.6 7，深谷示数为 2 0.0 9，D+1 日召测回的 0 点冻结总示数为 3 7 7.6 7，尖峰示数为 8.0 6，峰示数为 1 0 0.6，平示数为 1 4 8.2 2，谷示数为 1 0 0.7，深谷示数为 2 0.0 9。D 日的峰示数差=D+1 日的尖峰+D+1 日的峰-D 日的尖峰-D 日的峰=8.0 6+1 0 0.6-8.0 6-9 1.8 3=8.7 7 D 日的谷示数差=D+1 日的谷+D+1 日的深谷-D 日的谷

1 7-D 日的深谷=1 0 0.7+2 0.0 9-9 0.6 7-2 0.0 9=1 0.0 3 D 日的平示数差=D+1 日的有功总-D 日的有功总-D 日的峰示数差-D 日的谷示数差=3 7 7.6 7-3 4 7.7 5-8.7 7-1 0.0 3=1 1.1 2。按照现行分时电价政策要求，峰时段 8 小时（6:0 0-9:0 0、1 7:0 0-2 2:0 0），谷时段 8 小时（1 1:0 0-1 4:0 0,0:0 0-5:0 0），平时段 8 小时（其余时段均为平时段），则峰、平、谷示数差平均值分别为 1.1、1.3 9、1.2 5。对 D 日全天各时段示值拟合如下：D 日 1:0 0 示值=3 4 7.7 5+1.2 5=3 4 9 D 日 2:0 0 示值=3 4 7.7 5+1.2 5×2=3 5 0.2 5......D 日 5:0 0 示值=3 4 7.7 5+1.2 5×5=3 5 4 D 日 6:0 0 示值=3 4 7.7 5+1.2 5×5+1.3 9=3 5 5.3 9 D 日 7:0 0 示值=3 4 7.7 5+1.2 5×5+1.3 9+1.1=3 5 6.4 9 以此类推 4.当用户断点数据大于 1 天小于 2 天且无法采用系统主动召测 D+1 日 0 点的日冻结总、峰、平、谷示值时，系统在 D+1 日 9：0 0 触发告警，由人工赴现场进行核查并补抄数据。5.拟合数据按四舍五入计算，小数点保留后两位。6.代理购电用户在具备全量分时计量、结算条件前，可通过典型用电曲线方式结算，代理购电典型用电曲线通过可计量、可采集用户的分时数据占比和代理购电电量拟合形成。

1 8 7.对于直接参与现货市场的用电客户，电网企业制定完备的计量数据采集及补采方案，满足现货市场交易结算数据需求。其中高压用户（供电电压为 1 0 k V 及以上），电网企业提供 2 4 点电量曲线，采集失败用户通过拟合规则、补采等方式进行补全完整，低压用户（供电电压为 1 0 k V 以下）由电网企业采取日冻结电量按照低压市场化用户综合曲线拟合 2 4 点电量，低压市场化用户分阶段提高实采用电曲线推送比例，无表用户（基站与其它定比定量用户）由电网企业根据用电合同容量按照直线平均分解 2 4 点电量。

1 9 附件一：贸易结算和指标考核的电能计量点位置适用对象计量点位置用途性质公用发电企业发电企业并网线路侧贸易结算并网线路变电站侧（线路产权属于发电企业时）发电企业启备变线路侧独立独立储能并网线路侧发电企业主变高压侧（线路侧不具备装表条件时）发电企业主变高、低压侧指标考核发电机出口电蓄热联网线路厂用变侧电网企业系统联络线某一侧贸易结算

2 0 变电站线路侧指标考核系统联络线另一侧变电站主变高、低压侧变电站站用变高、低压侧无功补偿设备处高压供电电力客户（1 0 k V 及以上）系统变电站线路侧（专线用户）贸易结算客户高压线路侧（2 台及以上主变）客户变压器高压侧（线路侧不具备装表条件时）客户变压器低压侧（线路侧、变压器高压侧不具备装表条件时）低压供电电力客户（1 0 k V 以下）三相客户进线侧贸易结算单相客户进线侧分布式电源并网侧（发电量全部上网）贸易结算

2 1 并网侧、发电侧、用电侧（自发自用余电上网）发电侧、用电侧（自发自用）电动汽车充电装置客户进线侧贸易结算自备电厂发电机出口贸易结算厂用电侧并网侧

2 2 附件二：计量采集设备选型配置方案计量点分类电压等级电能表+采集互感器费率时时段备注关口计量点 5 0 0 k V D 级三相智能电能表（0.2 S 级）/0.2 S 级关口表（国产或进口）+电能量采集终端 2 2 0 k V 电压互感器（0.2 级）；2 2 0 k V 电流互感器（0.2 S 级）无 3×5 7.7/1 0 0 V；0.0 1 5-0.0 7 5(6)A，0.0 0 3-0.0 1 5(1.2)A 2 2 0 k V D 级三相智能电能表（0.2 S 级）/0.2 S 级关口表（国产或进口）+电能量采集终端 2 2 0 k V 电压互感器（0.2 级）；2 2 0 k V 电流互感器（0.2 S 级）3×5 7.7/1 0 0 V；0.0 1 5-0.0 7 5(6)A，0.0 0 3-0.0 1 5(1.2)A 6 6 k V D 级三相智能电能表（0.2 S 6 6 k V 电压互感器 3×5 7.7/1 0 0 V，3×1 0 0 V；

2 3 级）/0.2 S 级关口表（国产或进口）+电能量采集终端（0.2 级）；6 6 k V 电流互感器（0.2 S 级）0.0 1 5-0.0 7 5(6)A，0.0 0 3-0.0 1 5(1.2)A 1 0 k V 高供高计：C 级三相智能电能表（0.5 S 级）/0.2 S 级关口表（国产或进口）+电能量采集终端组合互感器；1 0 k V 电压互感器（0.2 级）+1 0 k V 电流互感器（0.2 S 级）3×1 0 0 V；0.0 1 5-0.0 7 5(6)A 低压公变台区 I 型集中器（4 G/5 G,H P L C/双模）低压电流互感器（0.5 S/0.2 S）3×2 2 0/3 8 0 V；0.0 1 5-0.0 7 5(6)A 1 0 k V 及以上专变用户 2 2 0 k V D 级三相智能电能表（0.2 S 级）/0.2 S 级关口表（国产或进口）+专变采集终端/能源控制器（专变）2 2 0 k V 电压互感器（0.2 级）；2 2 0 k V 电流互感器（0.2 S 级）1 0 0 k V A 及以上大工业（不含国家有专门规定的电气化 3×5 7.7/1 0 0 V，3×1 0 0 V；0.0 1 5-0.0 7 5(6)A，0.0 0 3-0.0 1 5(1.2)A

2 4 铁路牵引用电）、一般工商业及其他用户：尖峰平谷；蓄热式电采暖：峰平谷（蓄热）市政路灯：峰平谷（路灯）其它：平 6 6 k V C 级三相智能电能表（0.5 S 级）/D 级三相智能电能表（0.2 S 级）+专变采集终端/能源控制器（专变）6 6 k V 电压互感器（0.2 级）；6 6 k V 电流互感器（0.2 S 级）3×5 7.7/1 0 0 V，3×1 0 0 V；0.0 1 5-0.0 7 5(6)A，0.0 0 3-0.0 1 5(1.2)A 1 0 k V（1 0 0 A 以上）高供高计：C 级三相智能电能表（0.5 S 级）+专变采集终端/能源控制器（专变）1 0 k V 电压互感器（0.2 级）；1 0 k V 电流互感器（0.2 S 级）3×1 0 0 V；0.0 1 5-0.0 7 5(6)A 1 0 k V（1 0 0 A 以上）高供低计：C 级三相智能电能表（0.5 S 级）+专变采集终端/能源控制器（专变）低压电流互感器（0.5 S/0.2 S）3×2 2 0/3 8 0 V；0.0 1 5-0.0 7 5(6)A 1 0 k V（1 0 0 A 以高供低计：C 级三相费控智能电能表(远程-开关外置)低压电流互感器（0.5 S/0.2 S）3×2 2 0/3 8 0 V；0.0 1 5-0.0 7 5(6)A

2 5 上）（4 G/5 G）1 0 k V（1 0 0 A 及以下）高供低计：B 级三相费控智能电能表(远程-开关外置)（4 G/5 G）无 3×2 2 0/3 8 0 V；0.2-0.5(6 0)A，0.4-1(1 0 0)A 低压公变用户 3 8 0 V（1 0 0 A 以上）智能融合终端/I 型集中器（4 G/5 G,H P L C/双模）+B 级三相费控智能电能表（远程-开关外置）（H P L C/双模）低压电流互感器（0.5 S/0.2 S）1 0 0 k V A 及以上大工业、一般工商业及其他用户：尖峰平谷；蓄热式电采暖：峰平谷（蓄热）3×2 2 0/3 8 0 V；0.0 1 5-0.0 7 5(6)A 3 8 0 V（1 0 0 A 及以下）智能融合终端/I 型集中器（4 G/5 G,H P L C/双模）+B 级三相费控智能电能表无 3×2 2 0/3 8 0 V；0.2-0.5(6 0)A，0.4-1(1 0 0)A

2 6 分户式居民电采暖：峰谷市政路灯：峰平谷（路灯）其它：平（远程-开关外置）（H P L C/双模）2 2 0 V 智能融合终端/I 型集中器（4 G/5 G,H P L C/双模）+A 级单相费控智能电能表（远程-开关内置）（H P L C/双模）无 2 2 0 V；0.2 5-0.5(6 0)A

2 7 附件三：低压用户拟合典型曲线（一）低压市场化用户拟合典型曲线（二）低压市场化用户综合 2 4 点曲线比例表低压市场化用户综合 2 4 点曲线 1:0 0 2:0 0 3:0 0 4:0 0 5:0 0 6:0 0 0.0 4 0 6 4 7 0 5 6 0.0 3 4 9 1 2 4 0 6 0.0 3 1 3 8 1 9 6 6 0.0 2 9 9 2 7 1 2 6 0.0 2 9 7 3 0 3 5 3 0.0 3 1 1 4 6 8 0 9 7:0 0 8:0 0 9:0 0 1 0:0 0 1 1:0 0 1 2:0 0

2 8 0.0 3 4 8 7 0 0 5 2 0.0 3 8 3 4 5 1 2 2 0.0 4 0 7 6 9 0 4 7 0.0 4 2 7 5 2 4 3 8 0.0 4 5 5 1 6 0 8 2 0.0 5 4 2 9 8 5 0 6 1 3:0 0 1 4:0 0 1 5:0 0 1 6:0 0 1 7:0 0 1 8:0 0 0.0 5 0 8 8 8 7 3 2 0.0 4 9 7 0 8 5 3 6 0.0 4 9 0 6 3 0 6 8 0.0 4 8 4 6 5 2 4 9 0.0 4 4 3 6 2 1 3 7 0.0 4 1 7 2 7 3 2 2 1 9:0 0 2 0:0 0 2 1:0 0 2 2:0 0 2 3:0 0 0:0 0 0.0 4 2 3 0 4 8 4 6 0.0 4 4 1 0 2 7 1 5 0.0 4 3 1 4 2 8 9 5 0.0 4 2 8 1 4 2 0 5 0.0 4 1 1 2 8 1 7 9 0.0 4 7 9 9 5 1 5 6
