# 吉林省电力市场运营规则及配套实施细则（试行4.1版）（附件）

吉林 · 附件 · 来源：https://drc.hlj.gov.cn/drc/c111444/202604/31936234/files/%E3%80%8A%E9%BB%91%E9%BE%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E7%8E%B0%E8%B4%A7%E5%B8%82%E5%9C%BA%E8%BF%90%E8%90%A5%E5%AE%9E%E6%96%BD%E7%BB%86%E5%88%99%EF%BC%88%E8%AF%95%E8%A1%8C3.0%E7%89%88%EF%BC%89%E3%80%8B.pdf · 日期未标注 · 取回日期：2026-11-27

1 3.0

2 目录第一章总则 1 第二章市场成员 2 第一节市场成员定义 2 第二节权利与义务 2 第三节注册、变更与注销 8 第三章市场构成与价格 11 第四章市场衔接机制 12 第一节省间市场与省内现货市场衔接 12 第二节中长期市场与现货市场衔接 13 第三节电网代理购电与现货市场衔接 13 第四节调频市场与现货市场衔接 14 第五节煤电容量电价机制与现货市场衔接 15 第六节机制电量与中长期和现货市场衔接 15 第七节零售市场与现货市场衔接 15 第五章现货电能量市场 16 第一节市场主体及参与方式 16 第二节日前市场 19 第三节实时市场 38 第四节发电侧成本补偿 44 第五节运行考核与获利回收 47 第六章电力辅助服务（调频）市场 56 第一节调频市场主体 56

3 第二节交易组织 58 第三节结果执行与考核 61 第四节计量与结算 62 第七章计量管理 63 第一节计量装置管理 63 第二节计量数据管理 65 第八章市场结算 67 第一节结算原则及结算流程 67 第二节电能量电费 75 第三节市场运营不平衡费用 88 第四节经营主体结算依据 104 第五节退补业务 105 第六节收付款管理 107 第七节其他结算事项 108 第九章信息披露 109 第十章市场力监管 109 第十一章市场干预 116 第一节政府干预 116 第二节市场运营机构干预 117 第三节市场中止与恢复 118 第四节特殊情况处理 120 第五节争议处理 121 第十二章系统安全与市场风险防控 122 第十三章附则 124

4 附件：126 一、市场参数表 126 二、缺省参数表 129 三、日前安全约束机组组合数学模型 132 四、日前安全约束经济调度数学模型 143 五、日前节点电价数学模型 150 六、实时安全约束经济调度数学模型 158 七、实时节点电价数学模型 162 八、调频单元性能指标相关参数计算公式 168 九、调频单元调频性能指标计算场景 170 十、名词解释 176

1 第一章总则
第一条为加快推进全国统一电力市场建设，规范黑龙江电力现货市场运行和管理，维护市场成员的合法权益和社会公共利益，构建统一开放、竞争有序的电力市场体系，助力新型电力系统建设，落实《中共中央国务院关于进一步深化电力体制改革的若干意见》（中发〔2015〕9 号）及其配套文件要求，根据《电力市场运行基本规则》（国家发展改革委令第 20 号）、《电力现货市场基本规则（试行）》（发改能源规〔20 23〕1217 号）、《电力市场计量结算基本规则》（发改能源规〔20 2 5〕976 号）等配套规定以及法律法规和《国家发展改革委国家能源局关于深化新能源上网电价市场化改革促进新能源高质量发展的通知》（发改价格〔2025〕136 号）等相关规定，结合黑龙江电力现货市场建设要求和电网实际运行情况，制定本细则。
第二条本细则适用于黑龙江电力现货市场以及电力辅助服务（调频）市场的运营与管理，并根据市场建设情况适时修改完善。
第三条电力市场成员应当自觉维护市场经济秩序，严格遵守国家有关法律法规、电力市场规则和市场管理制度，自觉自律，不得操纵市场、损害社会公共利益和其他经营主体的合法权益。任何单位和个人不得非法干预市场正常运行。
第四条黑龙江省发展和改革委员会（以下简称省发展改革委）负责统筹协调推进电力市场建设工作。国网黑龙江

2 省电力有限公司电力调度控制中心（以下简称国网黑龙江电力调度控制中心）、黑龙江电力交易中心有限公司（以下简称黑龙江电力交易中心）依据市场权责规定开展相关组织、实施与管理工作。国家能源局东北监管局（以下简称东北能源监管局）、省发展改革委根据职能依法履行黑龙江电力市场监管职责，对经营主体交易行为、电力交易机构和电力调度机构执行市场规则情况以及电网企业公平开放情况实施监管。第二章市场成员第一节市场成员定义
第五条本细则所称的电力市场成员包括经营主体、电力市场运营机构和提供输配电服务的电网企业（含增量配电网企业，下同）等。其中，经营主体包括参与电力市场交易的发电企业、售电公司、电力用户（含电网代理购电用户，下同）和新型经营主体，新型经营主体包括储能企业、虚拟电厂（含聚合商，下同）等；电力市场运营机构包括电力交易机构（黑龙江电力交易中心）、电力调度机构（国网黑龙江电力调度控制中心）。第二节权利与义务
第六条经营主体的权利和义务：
（一）获得电力市场注册、交易、计量结算、信息披露等服务。按照信息披露有关规定获得市场信息。
（二）依法依规披露和提供支撑电力市场结算以及市场服务所需的相关数据。

3
（三）获取、查看结算依据及电费账单，按规定时间核对并确认其准确性和完整性。在规定时间内可对结算结果提出异议。
（四）向电网企业提供用于资金收付的银行账户，按规定向电网企业支付或收取款项，完成电费收付。
（五）具备满足参与市场化交易要求的技术支持手段。
（六）法律法规、政策文件规定的其他权利和义务。
第七条发电企业的权利和义务：
（一）按照规则参与电能量、辅助服务等交易，签订和履行电力交易合同、购售电合同，按规定参与电费结算。
（二）获得公平的输配电服务和电网接入服务。
（三）签订并执行并网调度协议，服从电力调度机构统一调度，提供承诺的有效容量和辅助服务，提供电厂检修计划、实测参数、预测运行信息、紧急停机信息等。
（四）依法依规披露和提供市场相关信息及数据，按照信息披露有关规定获得市场交易、输配电服务、信用评价、电力负荷、系统运行等相关信息，并承担保密义务。
（五）配合电网企业做好自身相关关口计量装置的改造、验收、现场检查、故障处理等工作。
第八条电力用户的权利和义务：
（一）按照规则参与电能量、辅助服务等交易，签订和履行电力交易合同、供用电合同。暂时无法直接参与市场的电力用户按规定由电网企业代理购电，其中参与批发电能量交

4 易的电力用户，可以按照规则进行跨省跨区购电和省内购电。
（二）获得公平的输配电服务和电网接入服务，按规定支付购电费、输配电费、线损电费、系统运行费（含辅助服务费）、政府性基金及附加等。
（三）依法依规披露和提供相关市场信息，获得电力交易和输配电服务等相关信息，并承担保密义务。
（四）服从电力调度机构的统一调度，遵守电力需求侧管理等相关规定，提供承诺的需求响应服务。在系统特殊运行状况下（如事故、严重供不应求等）按照电力调度机构要求安排用电。
（五）配合电网企业做好自身相关关口计量装置的改造、验收、现场检查、故障处理等工作。
（六）可由售电公司代理参与市场交易。
第九条售电公司的权利和义务主要包括：
（一）按照规则参与跨省跨区、省内电能量、辅助服务等交易，与电力用户签订零售合同，并履行合同规定的各项义务，按时完成电费结算，为签约零售用户（简称二类用户，下同）提供售电服务及约定的增值服务。
（二）依法依规披露和提供信息，在政府指定网站上公示公司资产、经营状况等情况和信用承诺，依法对公司重大事项进行公告，并定期公布公司年报。
（三）获得签约电力用户合同期内用电负荷等信息，根据电力用户授权获得其历史用电负荷信息。

5
（四）按照市场规则，向电力市场交易机构提供签约的二类用户交易电力电量需求、典型负荷曲线及其他信息，在交易平台上公示其向电力用户提供的所有零售套餐，承担用户信息保密义务。
（五）按规定向电力交易机构提交履约保函、保证金或其他结算担保品等。
第十条新型经营主体的权利和义务主要包括：
（一）新型经营主体根据参与的市场交易类型，享受与上述经营主体同等的权利和义务，并需满足参与现货市场的技术条件。
（二）获得市场化交易和签约聚合资源的基础信息等相关信息。
（三）获得公平的输配电服务和电网接入服务。
第十一条电网企业的权利和义务：
（一）保障输变电设备正常运行。根据现货市场价格信号反映的阻塞情况，加强电网建设。
（二）为经营主体提供公平的输电、配电服务和电网接入服务，提供报装、计量、抄表、收付费等服务。
（三）建设、运行、维护和管理电网相关配套系统，服从电力调度机构的统一调度。
（四）依法依规披露和提供相关市场信息，并承担保密义务；向市场运营机构披露和提供支撑市场化交易、结算和市场服务所需的相关数据，保证数据交互的准确性和及时性。
（五）收取输配电费，代收代付电费和政府性基金及附加

6 等，按时完成电费结算。
（六）保障居民（含执行居民电价的学校、社会福利机构、社区服务中心等公益性事业用户）、农业用电等供应，执行现行目录销售电价政策；单独预测居民、农业用户的用电量规模及典型用电曲线。
（七）向符合规定的工商业用户提供代理购电服务。
（八）根据政策文件和电力交易机构提供的结算基础数据，核对结算依据。
（九）根据电力交易机构推送的结算依据，开展电费结算，按期向经营主体出具电费账单，提供电费账单查询等服务。根据电费账单按时完成电费收付，并向发生付款违约的经营主体催缴欠款。对于逾期仍未全额付款的经营主体，按规定向电力交易机构提出履约保函、保证金或其他结算担保品的使用申请。
（十）负责电费结算相关信息系统的建设、管理、维护。
（十一）组织协调电能计量和电费结算有关问题，参与协调结算依据有关问题。
（十二）法律法规、政策文件规定的其他权利和义务。
第十二条电力调度机构的权利和义务主要包括：
（一）组织电力现货交易、辅助服务交易，负责安全校核、市场监测和风险防控，按照调度规程实施电力调度，保障电网安全稳定运行。合理安排电网运行方式，保障电力市场正常运行。按规则建设、运行和维护电力现货市场技术支持系统（以下简称现货技术支持系统）。

7
（二）按照信息披露和报送等有关规定披露和提供电网运行的相关信息，提供支撑市场化交易以及市场服务所需的相关数据，按照国家网络安全有关规定与电力交易机构进行数据交互，承担保密义务。
（三）配合省发展改革委、东北能源监管局开展市场分析和运营监控，履行相应市场风险防范职责，依法依规实施市场干预，并向东北能源监管局、省发展改革委报告，按照规则规定实施的市场干预予以免责。
（四）依法依规披露和提供市场相关信息，负责提供支撑结算所需的相关基础数据，确保交互数据的准确性、完整性和及时性。
（五）按时向电力交易机构提供电力辅助服务市场费用计算结果。
（六）负责结算所需的调度数据采集管理信息系统的建设、管理、维护。按照数据管理有关规定，对经营主体计量结算的信息和数据进行管理。
（七）组织协调电力辅助服务市场计量结算有关问题，参与协调结算依据、电费结算有关问题。
（八）法律法规、政策文件规定的其他权利和义务。
第十三条电力交易机构的权利和义务主要包括：
（一）向经营主体提供市场注册、信息变更和退出等相关服务。负责中长期交易组织及合同管理，负责现货交易申报和信息发布。提供电力交易结算依据以及相关服务。
（二）建设、运营和维护电力交易平台和相关配套系

8 统。
（三）按照国家信息安全与保密、电力市场信息披露和报送等有关规定披露和发布信息，承担保密义务；提供信息发布平台，为经营主体信息发布提供便利，获得市场成员提供的支撑市场交易以及服务需求的数据等；制定信息披露标准格式，及时开放数据接口。
（四）监测和分析市场运行情况，记录市场主体违反交易规则、扰乱市场秩序等违规行为，向东北能源监管局、省发展改革委及时报告并配合相关调查，依法依规实施市场干预，防控市场风险。
（五）汇总结算基础数据。编制结算依据，并保证结算依据的准确性、完整性和及时性。
（六）通过电力交易平台向经营主体、电网企业出具结算依据，提供结算相关服务。
（七）组织协调结算依据有关问题，参与协调电费结算有关问题。按照数据管理有关规定，对经营主体计量结算的信息和数据进行管理。
（八）编制与发布结算依据所需信息系统的建设、管理、维护。组织开展经营主体结算风险评估。
（九）负责售电公司履约保函管理。
（十）按授权拟定经营主体信用评价指标体系及管理制度，开展信用评价工作。
（十一）法律法规、政策文件规定的其他权利与义务。第三节注册、变更与注销

9
第十四条发电企业、售电公司、电力用户（含增量配电网供电的工商业电力用户，下同）、分布式电源、电动汽车充电设施等经营主体和储能企业、虚拟电厂等新型经营主体进入或者退出电力市场应当办理相应的注册手续，由各级电力调度机构直接调度管理的发电及储能资源不纳入聚合范围，不得跨省级电网控制区聚合资源。电网企业参与电网代理购电交易前应参照经营主体注册条件在电力交易平台注册。初期聚合商参照售电公司注册和市场注销条件、流程执行。具有多重主体身份的经营主体，应当按经营主体类别、参与交易方式分别进行注册。
第十五条符合注册基本条件的经营主体、电网企业需要在电力交易机构完成市场注册程序后，方可参与黑龙江省电力市场交易。经营主体应当保证注册提交材料的真实性、准确性、完整性，按规定履行承诺、公示、注册、备案等相关手续后，电力交易机构依法依规披露市场注册业务的相关信息。电力用户在电力交易平台注册后，默认为批发用户（简称一类用户，下同），一类用户与售电公司确立服务关系后，零售服务合同存续期间，一类用户身份转为二类用户。二类用户在已签约的零售服务合同履约结束或解除后，未签订新的零售服务合同的，二类用户转为一类用户。
第十六条已完成市场注册的经营主体，当市场注册信息发生变更时，应当及时向电力交易机构提出变更申请。市场注册信息发生变化未按规定时间进行变更，并造成不良影

10 响或经济损失的，由经营主体承担相应责任。市场注册信息变更期间可正常参与市场交易。
第十七条经营主体申请注销，应当符合规则规定的正当理由，并向电力交易机构提出市场注销申请，处理完成已签订但未履行的市场交易合同。电力交易机构按规定公示无异议后，在电力交易平台予以注销。
第十八条经营主体发生销户、过户、分户、并户等用电主体变更时，电网企业应在下一结算周期前将变更情况推送至电力交易机构。已完成市场注册的电力用户（按用电户号）在电网企业发生销户、过户、分户、并户等用电主体变更后，应在电力交易平台办理注册信息变更等手续，并按照相关规则处理，按以下方式办理：（一）销户或电价类别变更为居民、农业等目录销售电价的，按程序办理用电单元注销；（二）过户的，原户按程序办理用电单元注销，新户按程序办理新增用电单元或办理市场注册；（三）分户的，分立新户按程序办理新增用电单元或市场注册；（四）并户的，新户已注册的，按程序办理新增用电单元或市场注册；新户未注册的，依规自主选择办理市场注册或由电网企业代理购电。
第十九条经营主体、电网企业的注册、变更和注销的基本条件以及程序等按照《电力市场注册基本规则》（国能发监管规〔2024〕76 号）等规定执行。

11 第三章市场构成与价格
第二十条黑龙江省电力市场体系包括电能量市场和辅助服务市场等。电能量市场包括批发市场和零售市场，其中，批发市场包括中长期市场和现货市场，电能量交易由电力市场运营机构按照电力市场规则组织实施。电能量交易应通过电力市场运营机构校核后执行。
第二十一条经营主体可通过由电力交易机构组织的电力中长期交易，形成电力中长期交易分时电量、电价合同。电力市场结算可采用如下两种方式：方式一：现货市场全电量按现货市场价格结算，中长期合同电量按中长期合同价格与中长期结算参考点的现货价格差值结算。方式二：中长期合同电量按中长期合同价格结算，并结算所在节点或统一结算点与中长期结算参考点的现货价格差值，实际电量与中长期合同电量的偏差按现货市场价格结算。市场初期，采用方式二结算，中长期合同结算参考点电价暂为现货实时市场统一结算点电价。
第二十二条电力现货交易采用全电量申报、集中优化出清的方式开展，采用分时节点电价机制进行结算。电力现货交易包括日前交易和实时交易。（一）日前交易。电力调度机构按日组织日前市场，根据经营主体日前交易申报，在考虑电网运行和物理约束的前提下，满足日前市场负荷需求和备用需求，以社会福利最大

12 为目标，进行日前市场集中优化出清，形成日前出清结果。日前出清结果不作为结算依据，仅向经营主体披露。（二）实时交易。电力调度机构在运行日根据经营主体申报，在机组组合确定的基础上，考虑电网实际运行状态和物理约束，满足超短期负荷预测和备用需求，以社会福利最大为目标，进行实时市场出清，形成实时市场出清结果。
第二十三条经营主体应当按照有关规定提供用以维护电压、频率稳定和电网故障恢复等方面的电力辅助服务。电力辅助服务分为基本电力辅助服务和有偿电力辅助服务。其中，基本电力辅助服务是经营主体应当无偿提供的电力辅助服务。有偿电力辅助服务是经营主体在基本电力辅助服务之外提供的其他电力辅助服务。黑龙江省辅助服务市场由电力调度机构组织集中开展，确定系统运行的辅助服务品种总需求，结合经营主体申报情况，采用集中竞价方式确定辅助服务提供者。第四章市场衔接机制第一节省间市场与省内现货市场衔接
第二十四条日前省内现货市场，日前省间现货市场和日前东北电力互济交易采取“分别报价、分别出清”的组织方式。在日前省内现货市场预出清结束后，发布各机组次日预出清结果，省内发电企业依据省间现货、东北电力互济交易等相关规则，参与日前省间现货市场及日前东北电力互济交易；实时现货市场滚动出清过程中，省内发电企业可参与日内省间现货市场及日内东北电力互济交易。省间现货市场

13 以及东北电力互济交易组织与实施按照省间现货、东北电力互济相关规则和规定执行。
第二十五条省间各类送出成交结果作为负荷增量参与省内市场出清，各类受入成交结果作为省内电源参与省内市场出清。省间交易结果作为省间交易电量的结算依据。第二节中长期市场与现货市场衔接
第二十六条电力交易机构开展中长期分时段交易（不少于 24 个时段）。经营主体应通过自主申报或集中交易方式确定中长期各时段交易电量，经营主体自主申报电力中长期交易各时段交易电量，按照市场规则出清形成分时段交易结果，实现带曲线签约、分时段结算，并约定分时电量、分时价格、结算参考点等关键要素。在电力交易平台注册未签订中长期合同的，中长期合同成交电量为 0。
第二十七条上级电力交易机构于 D-2 日提供 D 日省间政府合约、跨省跨区中长期合约分时量价信息至电力交易机构；电力交易机构向电力调度机构提供 D 日含省内中长期交易合约的各类中长期合约分时量价信息。
第二十八条通过预测形成分时段省内优先购电曲线。根据各类典型曲线，由发电企业和电网企业签订省内优先发电量年度分月分时段（24 个时段）带曲线厂网间购售电合同。第三节电网代理购电与现货市场衔接
第二十九条优先发电匹配优先购电等保障性电量后不足时，由电网企业代理居民农业用户采购市场化电量。
第三十条电网企业应定期分别预测通过市场化采购的

14 代理购电工商业用户、居民农业用户等保障性用电量及典型负荷曲线，并考虑季节变更、节假日安排等因素分别预测分时段用电量（24 个时段），通过参与场内集中竞价或挂牌交易方式代理购电，以“报量不报价”方式分别申报，发电企业自愿申报，作为价格接受者参与市场出清，分别形成 24 点分时合同，偏差电量分开核算。
第三十一条增量配电网供电的工商业用户原则上应在电力交易平台注册，直接向发电企业或售电公司购电，可以注册为一类用户或注册为由售电公司代理的二类用户；未在电力交易平台注册（以下简称未注册）的工商业用户由增量配电网代理购电，增量配电网应在电力交易平台注册，并按规则在电力交易平台挂牌采购市场化电量。增量配电网暂未在电力交易平台进行代理购电的，可暂由省级电网企业归集其代理购电量，统一进行市场化采购。第四节调频市场与现货市场衔接
第三十二条调频市场由电力调度机构组织集中开展，与现货市场分开独立运行，确定系统运行需要的总需求，采用日前报价、日内正式集中出清的模式。对调频辅助服务提供者的合格调频服务进行经济补偿。调频市场费用包括调频补偿费用和调频分摊费用，采用收支平衡、日清月结的方式计算。
第三十三条现阶段，调频市场以小时为周期组织交易，与现货市场分开运行、协调出清。D-1 日，电力调度机构发布调频需求预测，组织经营主体参与申报。

15
第三十四条独立储能按自然日选择参与调频市场，在日前申报调频容量、调频价格等参数，参与调频市场的独立储能不再参与现货市场出清，全时段参与调频市场。
第三十五条 D 日，在整点时刻前，电力调度机构依据最新的系统调频需求与经营主体日前申报数据，开展调频市场出清。第五节煤电容量电价机制与现货市场衔接
第三十六条燃煤机组（含只在供热期间运行的机组、背压机组、自发自用余电上网机组）应在电力交易平台注册，上网电量全部进入电力市场，上网电价通过市场交易方式形成。合规在运的公用燃煤机组应执行煤电容量电价机制。第六节机制电量与中长期和现货市场衔接
第三十七条新能源场站调试运行期间已纳入机制的上网电量执行机制电价。参与机制电量差价计算的市场交易均价按照月度发电侧实时市场同类项目加权均价确定，电力交易机构应于次月 5 日（M+5）24:00 前发布，用于电网企业结算机制电量差价电费。第七节零售市场与现货市场衔接
第三十八条电力交易机构制定适应市场实际的零售套餐类型，售电套餐应约定分时电量、分时价格等参数，并可按月调整，实现批发与零售价格传导。零售套餐参数限值可由黑龙江省电力市场管理委员会提出并审议通过，报送省发展改革委及东北能源监管局备案后执行。售电公司与零售用户、虚拟电厂（含聚合商）与聚合参

16 与交易的分布式光伏应在电力交易平台线上签订零售服务合同、聚合服务合同，实现零售服务关系、聚合服务关系的确立。在线上签订合同的过程中，应使用电子营业执照、数字证书或电子密钥等方式进行实名认证。市场初期，为保障我省零售用户价格平稳，建立零售市场超额收益分享机制，将售电公司超额收益返还费用返还至对应服务的零售用户，具体按照相关规则要求执行。在我省开展业务的售电企业应按有关要求在我省具有固定经营场所和参加市场交易的技术支持系统，具备对零售用户服务能力，设置服务窗口和服务电话，足额交纳履约保函。第五章现货电能量市场第一节市场主体及参与方式
第三十九条参与现货市场交易的各类经营主体应符合国家和黑龙江省有关准入条件，满足参与现货市场交易的计量、通信等技术条件，符合信用管理要求，在电力交易平台注册（默认作为价格接受者的分布式光伏不需要在电力交易平台注册），遵守电力市场运营规则，接受政府主管部门及电力监管机构的监督，服从市场管理，接受电力调度机构的统一调度，履行法律法规规定的权利和义务。
第四十条发电企业参与方式。
（一）参与现货市场发电机组 1.燃煤机组。燃煤机组（含背压机组、仅在供热期间运行机组、自发自用余电上网机组，下同）应在电力交易平台

17 注册，其上网电量全部进入电力市场，上网电价通过市场交易形成。（1）省调单机 100MW 及以上的公用燃煤机组作为“竞价燃煤机组”，可按机组为单元采用“报量报价”的方式参与现货市场竞价。（2）其余燃煤机组可作为“非竞价燃煤机组”，以电厂为单元采用“报量不报价”的方式参与现货市场优先出清。其中，具备技术条件的，作为“竞价燃煤机组”，采用“报量报价”的方式参与现货市场竞价。其中承担民生供热燃煤机组（不含省调单机 100MW 及以上的公用燃煤机组）在供热期默认以电厂为单元采用“不报量不报价”的方式作为价格接受者参与市场交易。2.新能源场站。新能源场站（风电、光伏发电，下同）应在电力交易平台注册，其上网电量原则上全部进入电力市场，上网电价通过市场交易形成。（1）省调集中式新能源作为“竞价新能源场站”，以场站为单元采用“报量报价”的方式参与现货市场竞价。（2）非省调集中式新能源暂以场站为单元“不报量不报价”参与现货市场交易，接受市场价格。具备条件后，以场站为单元采用“报量报价”或“报量不报价”的方式参与现货市场。（3）分散式风电暂以场站为单元“不报量不报价”参与现货市场交易，接受市场价格。具备条件后，以场站为单元采用“报量报价”或“报量不报价”的方式参与现货市场。

18（4）分布式光伏可以通过虚拟电厂聚合方式参与现货交易，分布式光伏主体在同一合同周期内仅可与一家虚拟电厂建立代理聚合关系。虚拟电厂以现货市场出清节点为边界建立聚合单元，并以聚合单元为单位参与现货市场交易，聚合单元内的聚合资源不超出同一现货出清节点。分布式光伏无意愿选择直接或聚合参与市场的，无需在电力交易平台注册，默认以“不报量不报价”的方式参与现货市场交易，接受市场价格。
（二）暂不参与现货市场发电机组除上述发电单元与新型经营主体类型外的其他发电机组，作为优先发电机组，暂不参与现货市场。
第四十一条电力用户参与方式。（一）一类用户、售电公司以“报量不报价”的方式参与现货市场，二类用户由售电公司代理参与现货市场。（二）三类用户、四类用户由电网企业代理购电，以“不报量不报价”的方式参与现货市场。适时采取一类用户、售电公司以“报量报价”的方式参与现货市场。
第四十二条新型经营主体参与方式。（一）独立储能。独立储能是指具备独立分时正反向计量和 AGC/APC 功能，符合相关标准规范和电力市场运营机构等有关方面要求，以独立主体身份接受电网统一调度管理并具有法人资格的储能电站或储能装置，能够准确地与电力调度机构交互实时充放电功率、荷电状态等运行信息，可靠

19 接收和连续执行实时调度指令。独立储能应以同一节点的独立法人项目为交易单元直接参与电力批发市场，额定功率应≥准入值 th es P，额定功率充放电持续响应时间≥准入值 th es RT，相关准入条件根据市场交易情况适时调整。独立储能可按自然月自愿选择通过“报量报价”的方式参与日前现货市场竞价；或以“报量不报价”的方式自主决策充放电功率曲线在日前现货市场中优先出清。独立储能可按自然日选择参与调频市场，连续申报参与调频市场时段≥th es RT。选择参与调频市场的独立储能当日的现货市场全天按零出清充放电功率。（二）虚拟电厂。参与现货市场的虚拟电厂所聚合资源应位于同一市场出清节点。单一资源不能同时被两个及以上虚拟电厂聚合。参与电力市场前或涉及聚合资源、调节能力变更时应按照相关规定完成能力校核测试。参与电力现货市场的虚拟电厂基础调节容量应分别≥准入值 t h v p p P，基础调节容量持续响应时间≥准入值 t h v p p R T，相关准入条件根据市场交易情况适时调整。市场初期，虚拟电厂以“报量不报价”的方式参与现货市场。（三）绿电直连项目。并网型绿电直连项目、产消一体化项目、源网荷储一体化项目作为整体接入公共电网，与公共电网形成清晰的物理界面，可以“报量不报价”的方式在现货市场中优先出清。第二节日前市场
第四十三条市场参数。

20（一）缺省参数。缺省参数是指经营主体各类状态下运行、量价相关参数的默认值。经营主体的缺省参数由经营主体负责申报，现货开市前，经营主体的缺省参数需完备。如需变更，应通过参数变更管理流程进行更改。经营主体的缺省参数申报及变更需经电力调度机构审核后生效。（二）核定参数。核定参数经政府主管部门和电力监管机构同意后执行。
1．燃煤机组启动费用上下限 R 1；
2．燃煤机组空载费用上下限 R 2；
3．经营主体电能量报价上下限 R 3；
4．市场出清价格上下限 R 4；
5．燃煤机组核定成本价格 C 0：核定成本价格指基于燃煤发电机组的发电边际成本核定的成本价格；核定成本用于市场力检测环节以及发电侧各类考核与补偿费用计算。
第四十四条日前经营主体运行边界条件。（一）发电机组物理运行参数。竞价燃煤机组用于日前经营主体运行边界条件的缺省物理运行参数包括：1．发电机组额定有功功率，单位为兆瓦；
2．发电机组综合厂用电率，单位为%；
3．冷态启动时间（E 1），即机组处于冷态情况下（停机时间 72 小时及以上）从接到开机通知到机组并网所需的时间；
4．热态启动时间（E 2），即机组处于热态情况下（停机时间 72 小时以内）从接到开机通知到机组并网所需的时间；

21 5．典型开机曲线，即机组在开机过程中，从并网至 50%装机容量期间的升功率曲线，时间间隔为 15 分钟，0<开机曲线持续时间≤E 3 小时，期间机组的开机曲线作为价格接受者保障优先出清；
6．典型停机曲线，即机组在停机过程中，从 50%装机容量至解列期间的降功率曲线，时间间隔为 15 分钟，0<停机曲线持续时间≤E 4 小时，期间机组的停机曲线作为价格接受者保障优先出清；
7．最小连续开机时间，即机组竞价开机后，距离下一次停机至少需要连续运行的时间；机组在最小连续开机时间内，原则上安排其连续开机运行，不参与机组组合优化；
8．最小连续停机时间，即机组竞价停机后，距离下一次开机至少需要连续停运的时间；机组在最小连续停机时间内，原则上安排其连续停运，不参与机组组合优化；
9．电力调度机构所需的其他运行参数。
（二）发电机组调试及试验计划 1.新建主体调试。每月 18 日前（含 18 日）获得电力业务许可证（发电类）的发电企业且满足参与市场条件的，次月 1 日起参与现货市场的申报及出清；每月 18 日后获得电力业务许可证（发电类）的发电企业且满足参与市场条件的，次次月 1 日起参与现货市场的申报及出清。新建新能源场站在并网调试期间应按要求申报功率预测曲线，在并网至参与现货市场期间，作为现货市场边界条件。

22 2.在运主体试验。D-2 日 12:00 前，因经营主体原因的试验机组向电力调度机构报送 D 日试验时段内每 15 分钟的试验出力计划，D-2 日 17:30 前，电力调度机构在确保电力有序供应、电网安全稳定等基本需要的前提下返回审核结果。
（三）发电机组状态。D-2 日 17:30 前，电力调度机构根据机组运行状态、机组检修计划、试验计划等信息，确定运行日燃煤机组的 96 点状态（包括可用、不可用两类）。D-1 日 08:00 前，发电企业应与电力调度机构确认相关信息，逾时未确认则默认采用电力调度机构发布的状态。处于可用状态的机组，相应的时段内按照交易规则参与日前电能量市场出清；处于不可用状态的机组，不参与日前电能量市场出清。1.可用状态。包括机组处于运行、备用以及调试（试验）状态时均视为可用状态。D 日存在调试时段的机组，D 日全天均视为调试状态；若机组处于包含在检修工期中的调试阶段，则该时段机组为调试状态。在 D-1 日处于停机状态且预计 D 日具备并网条件，按照开机通知时刻（T k）往后顺延机组申报的启动时间，作为 D 日机组最早可并网时刻。对于电厂确认机组为可用状态但实际未能正常调用的情况，其影响时间纳入机组非计划停运考核。2.不可用状态。包括机组处于检修、故障、缺燃料、非供暖季不可用等停运状态或受最小连续停机时间约束等其他情况。按照电力调度机构的机组检修批复结果，批复的开工时间与机组申报的预计报备时间之间的时段记为不可用

23 状态。若机组预计将于 D 日某时段结束停运，则发电企业可在日前机组状态确认环节将 D 日预计停运结束时间下一个时刻点的机组状态置为可用状态，作为 96 点启停约束，相应机组 D 日的实际最早可并网时刻为其申报的机组状态和系统计算的最早可并网时刻两者中的较晚值。
（四）新能源短期功率预测。D-1 日 08:15 前，新能源场站申报 D 日的 96 点预测出力曲线，参与日前现货市场出清，“不报量不报价”参与现货市场的新能源无需申报功率预测曲线。当迟报、漏报或不报时，申报数据置为前一个有效申报日的滚动申报出力曲线。（五）非竞价燃煤机组、非竞价独立储能、虚拟电厂出力曲线。D-1 日 08:15 前，非竞价燃煤机组、非竞价独立储能、虚拟电厂向电力调度机构提交 D 日 96 点发电（用电）需求曲线，经电力调度机构审核后，在现货市场中保障优先出清；非竞价燃煤机组、虚拟电厂迟报、漏报或不报，申报数据置为缺省参数的相关值或上一个有效的申报出力曲线。非竞价独立储能迟报、漏报或不报，则默认独立储能 D 日无充放电计划。
（六）新型经营主体物理运行参数 1.独立储能。独立储能用于经营主体运行边界条件的缺省物理运行参数包括：（1）额定功率，即额定充放电功率，应与并网调度协议保持一致，单位为兆瓦；

24（2）额定功率充放电持续响应时间，单位为小时；独立储能依据额定功率与额定功率充放电持续响应时间计算额定容量；（3）充放电效率，即独立储能充放电时增加存储电量与输入电量的比值与放电时输出电量与减少存储电量的比值，单位为%；（4）日充放电转换次数，即独立储能每日参与现货市场优化过程中的充放电状态转换允许次数约束。独立储能在现货市场优化过程中充电、放电累计容量达到 200%最大允许荷电状态容量记为一次日充放电转换。2.虚拟电厂。参与现货市场的虚拟电厂以下参数使用缺省参数：（1）缺省最大、最小发电（用电）容量，即各时段虚拟电厂的最大、最小发电（用电）功率，应与测试值保持一致，单位为小时；（2）基础调节容量，即调节时间内分时段缺省最大、最小发电（正值）/用电容量（负值）之差的加权平均值，应与测试值保持一致，单位为兆瓦；（3）基础调节容量持续响应时间，即按照基础调节容量要求，可持续参与调节的基础时长，应与测试值保持一致，单位为小时；（4）虚拟电厂需按照接入检测认定的主要聚合资源对应发电企业类型的要求确定缺省参数。
第四十五条日前电网运行边界条件。D-1 日 0 8:15 前，电

25 力调度机构准备好日前电网运行边界条件。
（一）日前负荷预测。日前负荷预测包括 D 日 96 点系统负荷预测、96 点的母线负荷预测。1.系统负荷预测。系统负荷预测是指预测运行日 00:1 5 开始的每 15 分钟系统负荷需求。电力调度机构负责开展 D 日的系统负荷预测。2.母线负荷预测。母线负荷预测是指预测运行日 00:1 5 开始的每 15 分钟的 220 千伏母线节点负荷需求，预测运行日辖区范围内的母线负荷。（二）省间联络线预计划。D-2 日 17:00 前，上级电力调度机构下发省间联络线预计划。（三）备用约束。电力调度机构根据系统运行需要，制定电网运行正备用、负备用要求。日前市场出清结果需同时满足 D 日的各类备用要求。（四）输变电设备停电检修计划。电力调度机构基于月度输变电设备检修计划，结合电网实际运行状态，批复确定运行日的输变电设备检修计划。（五）输变电设备投产与退役计划。电力调度机构基于月度输变电设备投产与退役计划，结合电网实际运行状态，批复确定运行日的输变电设备投产与退役计划。（六）电网安全约束。电力调度机构基于运行日基础边界条件，确定调管范围内的电网安全约束，作为现货市场优化出清的边界条件。1.输变电设备与断面极限功率。为保障电网安全可靠运

26 行，电力调度机构可根据电网实际运行需要、天气、保电要求、新能源消纳等情况设置输变电设备、断面极限功率。（1）因保供电、保供热、保民生或防范极端自然灾害，需要提高安全裕度，将输变电设备功率或潮流、断面潮流控制在指定值以内；（2）因系统安全运行约束或上级调度指令要求，将输变电设备功率或潮流、断面潮流控制在指定值以内；（3）其他保障电网安全可靠供应，要求将输变电设备功率或潮流、断面潮流控制在指定值以内。2.发电机组必开约束。出现以下情况时，电力调度机构可设置必开机组，必开机组必开时段视为可用状态：（1）因系统安全约束，必须并网运行的机组，以及必须维持运行状态的机组；（2）因电压支撑要求，必须并网运行的机组，以及必须维持运行状态的机组；（3）因保供电、保供热、保民生或政府要求，需要提高安全裕度而增开或维持开机状态的机组；（4）因电网安全运行需要，经电力调度机构批复同意进行试验的机组；（5）根据电网安全运行要求需要在运行日某些时段固定出力曲线的机组，相应时段该机组的出力计划作为价格接受者保障优先出清；（6）其他保障电网安全可靠供应需要开机运行的机组。3.发电机组必停约束。出现以下情况时，电力调度机构

27 可设置必停机组，必停机组必停时段视为不可用状态：（1）因系统安全约束，必须停止运行或维持停机状态的机组；（2）因保供电、保供热、保民生或政府要求，必须停止运行或维持停机状态的机组；（3）处于计划检修、临时检修、缺煤停机等状态的机组；（4）其他保障电网安全可靠供应需要停机的机组。4.经营主体出力上下限约束。电力调度机构可设置以下发电机组（群）、独立储能、虚拟电厂的出力上下限约束范围：（1）因系统安全约束，需要限制出力上下限的经营主体；（2）因保供电、保供热、保民生或政府要求，需要提高安全裕度将出力控制在上下限值以内的经营主体；（3）根据电网安全运行要求或特殊情况新能源消纳，需要在运行日某些时段限制出力上下限的经营主体；（4）其他保障电网安全可靠供应需要限制出力上下限的经营主体。（七）其他机组日前发电计划。暂不参与现货市场的机组，依据各自发电特性与电网安全保障需求，综合考虑优先发电合约制定 D 日分时发电计划曲线，作为日前现货市场边界条件。
第四十六条事前信息发布。D-1 日 08:45 前，市场运营机

28 构发布运行日的边界条件信息：
（一）市场参数信息，包括市场出清模块算法及运行参数、价格限值、约束松弛惩罚因子；
（二）电网安全约束条件，包括省间联络线输电可用容量、省内关键输电断面可用容量等；
（三）必开、必停机组名单及总容量；
（四）开停机不满最小约束时间机组名单；
（五）电网设备信息，包括线路、变电站等输变电设备投产、退出和检修情况；
（六）发电机组、独立储能检修计划；
（七）日前负荷预测；
（八）省间联络线预计划曲线；
（九）竞价燃煤机组以外的燃煤机组的总发电计划；
（十）新能源（分电源类型）总出力预测；
（十一）竞价燃煤机组以外的燃煤机组的发电曲线。
第四十七条交易申报。
（一）申报要求 D-1 日 09:45 前，竞价燃煤机组、新能源场站、独立储能、虚拟电厂、一类用户、售电公司通过电力交易平台申报交易信息，若迟报、漏报或不报，未做特别说明时采用缺省参数的相关值作为申报信息。电力交易机构汇总后推送至电力调度机构。一类用户、售电公司任意时段申报量不得超过其运行容量。
（二）发电企业交易信息

29 1.竞价燃煤机组。竞价燃煤机组应申报的交易信息包括以下内容：（1）机组启动费用：即发电机组从不同状态启动时所需要的费用，包括热态启动费用、冷态启动费用，代表两者之间的大小关系为：冷态启动费用＞热态启动费用，申报启动费用不能超过事前规定的启动费用上下限范围（R 1）。发电机组实际的启动状态根据调度自动化系统记录的启停机时间信息进行认定。单位为元/次。（2）空载费用：即发电机维持同步转速、输出电功率为零需要消耗的燃料费用。竞价燃煤机组根据成本特性情况确定申报，不能超过事前规定的空载费用上下限范围（R 2）。单位为元/小时。（3）机组电能量报价：电能量报价为全天一条 3~10 段单调非递减的发电量价曲线。每段需申报出力区间起点、终点（兆瓦）以及该区间的电能量价格（元/兆瓦时）。第一段出力区间起点为最小发电能力，最后一段出力区间终点为最大发电能力，每 1 个报价段的起始出力点必须等于上 1 个报价段的出力终点。每 1 个报价段的长度≥1 兆瓦，申报价格最小单位为 1 元/兆瓦时。每段报价的电能量价格均不可超过事前规定的申报价格的上下限范围（R 3）。燃煤机组电能量价格包含环保电价（含脱硫、脱硝、除尘以及超低排放等电价）。（4）运行日最大发电能力，即机组在 D 日可达到的最大发电有功出力，申报值应≤额定有功功率。单位为兆瓦。

30（5）运行日最小发电能力，即机组在 D 日可达到的最小发电有功出力，申报值应≥0，≤最小技术出力，申报最小发电能力应以确保电力安全、供热安全为前提，不得影响居民供热质量。单位为兆瓦。（6）分档最大爬坡速率，即机组在 D 日不同出力区间所能达到的最大爬坡速率；起步阶段，最大爬坡速率档位为三档。第一档出力区间起点为最小发电能力，终点为额定有功功率的 50%；第二档出力区间终点为额定有功功率的 70%；最后一档出力区间终点为最大发电能力。单位为兆瓦/分钟。（7）电蓄热用电计划，即供暖季，机组运行日计划投入的电厂电蓄热装置用电计划的机组分解量；申报值应<运行日最小发电出力，且电厂各机组申报值之和应≤电厂电蓄热装置实际最大投入功率；电厂各机组申报的相邻两个时段用电计划应满足不能平滑调节的电蓄热装置投入的调节档位需求。单位为兆瓦。2.新能源场站。“报量报价”参与现货市场的新能源场站应申报的交易信息包括以下内容：（1）新能源电能量报价：电能量报价为全天一条单调非递减的发电量价曲线，最多不超过 10 段。每段需申报出力区间起点、终点（兆瓦）以及该区间的电能量价格（元/兆瓦时）。第 1 段出力区间起点为 0，最后 1 段出力区间终点为装机容量。每一个报价段的起始出力点必须等于上一个报价段的出力终点。每 1 个报价段的长度应≥1 兆瓦，申报价格最小单位为 1 元/兆瓦时。每段报价的电能量价格均不可

31 超过事前规定的申报价格的上下限范围（R 3）。（2）新能源场站因报价等因素未上网电量，不纳入新能源利用率统计与考核。（3）对于同一调度单元下存在多个交易单元的新能源场站，应自主协商确认参与省内现货的主申报单元，提交约定分配原则并代表其进行省内现货交易申报。相应新能源场站应推动实现调度端及场站端数据的分开预测、分别遥测、分别控制，以实现分开出清。
（三）市场用户交易信息 1.一类用户通过电力交易平台申报其 D 日的用电需求曲线。2.售电公司通过电力交易平台申报其代理二类用户 D 日的总用电需求曲线。若迟报、漏报或不报，则按照其 D 日所持有的中长期合约分时电量合计值作为申报信息。若无中长期合约分时电量，则默认取 0。一类用户、售电公司日前申报的用电需求曲线即为日前市场出清结果。
（四）竞价独立储能主体交易信息 1.“报量报价”参与现货市场的独立储能应申报的交易信息包括以下内容：（1）独立储能电能量报价：独立储能电能量充、放电报价分别≤10 段，每段需申报出力区间起点、终点以及该区间报价。第 1 段出力区间起点为最大充电功率（负值），最后 1 段出力区间终点为最大放电功率（正值），每 1 个报价

32 段的起始出力点必须等于上一个报价段的出力终点，3 个报价段衔接点对应的报价值属于上一段报价。报价曲线必须随出力增加单调非递减。每段报价段的长度应≥报价出力段单最小区间长度，报价出力段单段最小区间长度为 M ax{（最大放电功率-最大充电功率）×5%，1 兆瓦｝，且出力区间不得跨越充电、放电功率。每段报价的电能量价格均不可超过事前规定的申报价格的上下限范围（R 3）。（2）运行日时段末目标荷电状态，单位为%；独立储能在 D 日初始时刻的荷电状态，等于其 D-1 日结束时刻的荷电状态出清值或统计值，独立储能在 D 日结束时刻的荷电状态，等于其申报的目标值。若迟报、漏报或不报，则由现货市场优化确定。（3）最大、最小充放电功率，即现货市场优化充放电功率上下限值，单位为兆瓦；若迟报、漏报或不报，最大、最小充电功率默认分别为零和额定充电功率（负值），最大、最小放电功率默认分别为额定放电功率（正值）和零。（4）最大、最小允许荷电状态，即依据最大、最小充放电功率，申报的现货市场优化存储电量极限，单位为%；若迟报、漏报或不报，最大、最小允许荷电状态默认为 100%和零。2.现货市场运行期间，自愿参与调频市场的独立储能在 D-1 日 09:45 前申报参与调频市场意愿，选择参与调频市场的独立储能当日的现货市场全天按零出清充放电功率；若迟报、漏报或不报，则默认独立储能不参与调频市场。

33
第四十八条日前市场预出清。
（一）日前市场预出清 D-1 日 11:00 前，电力调度机构基于经营主体的交易申报信息以及次日系统负荷预测曲线、省间联络线预计划等日前市场边界条件，采用 SCUC、SCED 程序进行优化计算，开展日前市场预出清，并向经营主体发布预出清结果、省内电力平衡裕度和可再生能源富余程度，并适时对机组启停计划进行预通知。D-1 日 11:00-11:30，经营主体按照省间现货规则的要求申报省间电力现货交易分时“电力-价格”曲线。D-1 日 11:45 前，电力调度机构对省内经营主体申报数据进行合理性校验并上报至上级电力调度机构。
（二）日前市场正式出清 1.D-1 日 14:30，省间联络线终计划下发后，电力调度机构基于预出清确定的机组组合与电网运行边界条件、省间联络线预计划、经营主体省间及区域互济交易等日前市场边界条件，经 SCUC、SCED 程序计算，形成 D 日现货市场交易结果，包括各节点每 15 分钟节点电价、每 15 分钟统一结算点电价、机组开停计划、各机组与场站 96 点发电计划曲线、独立储能充放电计划、虚拟电厂发用电计划等，出清价格不能超过上下限范围（R 4）。D 日实际机组开停机计划以省内正式出清阶段可靠性机组组合校验结果为准。2.市场初期，以市场运营机构预测新能源功率曲线为校

34 核依据，开展 SCUC 可靠性校验，形成的结果对比基于新能源场站量价申报的机组组合结果新增开机、停机的机组按特殊机组补偿费用计算方式计算相应的补偿费用。
（三）特殊机组出清方式 1.同报价出清原则。当新能源场站与竞价燃煤机组、竞价独立储能报价相同时，新能源享有同等条件下的优先出清权。当新能源报价相同时，按照该交易时段各类新能源场站同报价段有效申报容量（最后一段报价出力上限为短期功率预测值）比例分配中标出力。当竞价燃煤机组、独立储能或虚拟电厂之间报价相同时，按照同报价段有效申报容量比例，分配中标出力。2.必开机组。必开机组在必开时段内的机组状态为开机，不参与优化；必开最小出力以下优先出清。若电力调度机构未指定必开机组的必开最小出力，则必开最小出力为该台机组申报的分时最小发电能力；若电力调度机构未指定必开机组的必开时段，则该必开机组运行日 96 点全时段为必开时段；必开最小出力之上的发电能力根据发电机组的日前市场报价参与优化出清。某交易时段中，若必开机组仅中标必开最小出力，该时段内该台必开机组不参与市场定价。3.供热机组。在确保民生供热需求、电网安全稳定、电力平衡情况、调频等基本需要的前提下，供热机组其满足供热要求的出力部分保障优先出清；其中，日前申报电蓄热用电计划的机组，以其日前申报的机组最小发电能力与电蓄热分时用电计划之差作为日前现货市场出清的出力下限约束，

35 相应出力段的报价等于最小发电能力所在报价段的价格。电力调度机构严格按照日前发电计划叠加电蓄热用电计划的结果向机组下达机组的日前发电调度指令。某交易时段中，若供热机组仅中标最小发电能力或机组与电蓄热装置叠加中标出力为最小发电能力核减电蓄热用电计划，该时段内该台供热机组不参与市场定价。4.开停机过程状态机组。处于开机过程中的发电机组，在机组并网后升功率至出力下限期间，发电出力为机组申报的冷态/热态典型开机曲线，作为出清边界条件不参与市场优化。处于停机过程中的发电机组，在机组从出力下限降功率至与电网解列期间，发电出力为机组申报的典型停机曲线，作为出清边界条件不参与优化。5.新型经营主体出清。虚拟电厂日最大用电容量和非竞价独立储能在日前现货市场中优先出清，不参与市场定价。电力调度机构可依据日前电网安全、供需紧张、新能源消纳或断面调控困难等需求，依据相应需求关联影响程度调整独立储能充放电曲线、虚拟电厂用电计划作为日前调度计划，并向各经营主体披露原因。6.调试（试验）机组（1）新建调试。新建主体在并网调试期间按照调试需求安排发电，作为现货市场出清的边界条件。（2）在运试验。因自身原因或电网原因的试验主体在试验时段内，出力为电力调度机构批复或设定的试验出力计划曲线，在现货市场中保障优先出清；非试验时段内，按照

36 其电能量报价信息参与日前电能量市场出清。7.最小连续开机时间约束机组。发电机组开机运行后，在其最小连续运行时间内，原则上安排其连续开机运行，按照其日前市场报价参与市场出清，确定其发电出力；某交易时段中，若最小连续运行时间内机组仅中标最小发电能力或机组与电蓄热装置叠加中标出力为最小发电能力核减电蓄热用电计划，该时段内该台机组不参与市场定价。8.多交易单元的新能源场站。对于同一调度单元下存在多个交易单元的新能源场站，并网发电的同时应在电力交易平台完成注册程序，并约定申报、交易、出清、结算等分配原则后申报至电力交易平台，电力交易平台按照约定分配比例进行出清结果的计算。若未约定分配原则并申报至电力交易平台，则按照交易单元额定装机容量比例进行分配计算，结算时造成的合约分配、结算偏差由相应新能源场站自行承担。
（四）日前市场安全校核 1.电力平衡校核。电力平衡校核指分析各时段备用是否满足备用约束，是否存在电力供应风险或调峰安全风险的情况。包括正备用校核与负备用校核。2.交流安全校核。根据电网模型、检修计划、经营主体发用（充放）电计划、省间联络线计划、系统负荷预测、母线负荷预测、无功电压等数据开展交流安全校核，包括基态潮流校核和静态安全分析。基态潮流校核采用交流潮流模型校核基态潮流下线路或断面传输功率不超过极限值、系统母

37 线电压水平不越限。静态安全分析基于预想故障集，采用交流潮流模型进行开断分析，确保预想故障集下设备负载不超过事故后限流值、系统母线电压不越限。3.其他方式。若存在平衡约束或安全约束无法满足要求的时段，电力调度机构可以采取调整运行边界、增加机组约束以及电力调度机构认为有效的其他手段，并重新出清得到满足安全约束的交易结果。
第四十九条日前出清交易结果发布。D-1 日 17:30 前，市场运营机构发布日前市场出清结果。
（一）日前市场申报出清信息，包括所有节点的节点电价及电能量；
（二）日前市场各时段出清的断面约束及阻塞情况；
（三）D 日经营主体中标出力，包括机组与场站发电计划曲线、独立储能充放电计划曲线、虚拟电厂用电（发电）计划曲线。
第五十条日前发电计划调整。日前现货市场原则上基于交易申报前发布的市场边界条件与日前联络线终计划等信息进行出清。若电网运行日之前电网边界条件发生重大变化，可能影响电网安全稳定运行、电力正常有序供应和清洁能源消纳时，电力调度机构可根据日前市场机组启停排序和电网安全约束，基于经营主体的日前报价，采用日前电能量市场的出清算法，对运行日的调度计划进行调整或重新出清，同时通过平台向相关市场成员发布相关信息及具体调整原因，并将调整后的调度计划下发至各发电企业、新型经营

38 主体。主要边界条件变化情况包括但不限于：
（一）因天气条件、当日实际负荷走势等发生较大变化需要调整次日的负荷预测；
（二）发生机组非计划停运（含出力受限）情况；
（三）发电机组检修计划延期或调整；
（四）联络线因电网故障、清洁能源消纳等原因出现计划外调整；
（五）新能源出力较预测发生较大变化；
（六）电网输变电设备出现故障、临时检修或计划检修；
（七）政府临时下达的保电或环保要求等。第三节实时市场
第五十一条实时现货市场定位为在日前电能量市场出清的基础上，依据日内经营主体、电网边界条件变化，开展实时市场出清形成实时发用（充放）电计划与实时节点电价。发电机组、独立储能、虚拟电厂沿用日前申报交易信息，不再重新申报，一类用户、售电公司、电网代理购电无需申报。
第五十二条实时经营主体运行边界条件。（一）经营主体物理运行参数调整。当发电机组、新型经营主体的运行参数与日前相比发生变化时，须及时向所属电力调度机构进行报送，经电力调度机构审批后，用于实时市场出清。若竞价燃煤机组日内申请变更最大/最小发电能力，经电力调度机构审批后，于申请 2 小时后生效，每日仅能修改 1 次（最大、最小发电能力可各修改 1 次）；若日内最大、最小发电能力范围超出日前申报值，则日内扩展出力

39 的报价与其相应日前申报值对应的电能量报价一致。（二）发电机组预计并网/解列时间。若发电机组预计无法按照日前市场出清结果按时并网/解列，发电企业须及时上报电力调度机构，电力调度机构以修正后的参数开展实时市场出清。（三）新能源超短期功率预测。新能源场站基于最新的运行和气象数据，通过调度运行技术支持系统上报实时运行时刻开始的未来 15 分钟至 4 小时的超短期出力预测曲线，用于实时市场滚动出清，当迟报、漏报或不报时，申报数据置为最近一个有效申报时段的超短期预测结果值。（四）应急新增开机机组。应急新增开机机组指在日前市场中未被列入机组开机组合，在日前特殊情况调整环节或实时运行调整环节由电力调度机构安排新增开机的机组。实时市场中，应急新增开机机组作为必开机组，根据其必开出力、电能量报价参与实时市场出清。
第五十三条实时电网运行边界条件。（一）超短期负荷预测。超短期系统负荷预测是指预测实时运行时刻开始的未来 2 小时系统负荷需求。超短期母线负荷预测是指预测实时运行时刻开始的未来 2 小时 22 0 千伏及以上电压等级母线节点负荷需求。（二）运行备用变化。实时运行应满足每日运行备用要求，若发生变化，需以更新后的运行备用要求作为边界条件开展实时市场出清。（三）发电机组及输变电设备检修计划变更。D 日，若

40 发电机组及输变电设备检修计划发生变更，电力调度机构以更新后的检修计划作为边界条件，开展实时市场出清计算。（四）电网安全约束。实时市场的电网安全约束条件与日前市场的电网安全约束条件一致。如果电网安全约束条件发生变化，经电力调度机构评估影响系统安全运行时，可对电网安全约束条件进行更新后用于实时市场出清。（五）新型经营主体实时计划。电力调度机构可依据滚动出清过程中的电网安全、供需紧张、新能源消纳或断面调控困难等需求的关联影响程度调整独立储能的日内充放电计划或虚拟电厂的实时发用电计划，滚动在实时市场信息披露过程中向经营主体发布。1.独立储能实时充放电计划。独立储能日内原则上应执行日前充放电计划曲线，在实时现货市场中优先出清，不参与市场定价；参与调频市场的独立储能实时跟踪调频指令。2.虚拟电厂实时发用电计划。虚拟电厂依据日前市场出清结果的发用电计划曲线，在实时现货市场中优先出清，不参与市场定价。（六）其他机组实时发电计划。非竞价燃煤机组实时发电计划，原则上与日前发电计划保持一致，作为实时现货市场边界条件。暂不参与现货市场的机组以制定的实时分时发电计划曲线作为实时现货市场边界条件。（七）省间联络线终计划。T-30 分钟前，获取上级电力调度机构下发的省间联络线终计划，作为实时市场出清的边界条件。

41
第五十四条实时市场出清。（一）实时市场出清机制 1.经营主体按照省间现货规则的要求参与省间日内现货市场。电力调度机构对省内经营主体申报数据进行合理性校验并上报至上级电力调度机构。2.若 T-60 分钟为整点时刻，则滚动出清的同时出清形成未来 60 分钟的调频市场出清结果。3.T-15 分钟前，电力调度机构根据最新的经营主体运行边界条件和电网运行边界条件，将相应中标出力段经 SCE D 程序进行计算形成 T 时刻实时市场交易结果，包括各发电机组实时发电计划、实时节点电价、实时统一结算点电价等信息，出清价格不能超过上下限范围（R 4）。4.实时出清过程中，当新能源报价相同时，按照该交易时段各类新能源场站同报价段有效申报容量（最后一段报价出力上限为超短期功率预测值）等比例出清。日前申报电蓄热用电计划的机组，实时市场出清时以其日内申报并生效的机组最小发电能力核减电蓄热用电计划作为实时现货市场出清的出力下限约束。机组与电蓄热装置应严格执行实时联合发电计划。电厂电蓄热装置实际用电量按照各机组对应的电蓄热用电计划分配至各机组，作为各机组实际上网电量的计算依据。5.其他特殊机组出清方式原则上与
第四十八条第（三）款一致。6.电力调度机构依据实时市场交易结果、整点时刻调频

42 市场出清结果与电网调频需求开展调频机组调用。A GC 系统严格按照实时联合发电计划叠加电蓄热用电计划的还原结果向机组下达实时发电调度指令，电厂依据各机组的实时发电调电指令与电蓄热实际投用情况安排机组运行。（二）实时市场安全校核。实时市场安全校核与第四十八条第（四）款一致。
第五十五条实时运行调整。电网实时运行应按照系统运行有关规定，保留合理的调频、调压、备用容量以及各输变电断面潮流波动空间，满足电网风险防控措施要求，保障系统安全稳定运行和电力电量平衡。（一）当发生以下电力系统事故或紧急情况之一时，电力调度机构可按照“安全第一”的原则处理，无需考虑经济性；并及时向省发展改革委、东北能源监管局报告。1.电力系统发生事故可能影响电网安全时；2.系统频率或电压超过规定范围时；3.系统调频容量、备用容量和无功容量无法满足电力系统安全运行的要求时；4.输变电设备过载或超出稳定限额时；5.继电保护及安全自动装置故障，需要改变系统运行方式时；6.气候、水情发生极端变化可能对电网安全造成影响时；7.电力设备缺陷影响电网安全时；8.电力调度机构为保证电网安全运行认为需要进行调整的其他情形。

43（二）实时电网安全运行调整时，电力调度机构可以采取的紧急处理措施包括且不限于以下措施：1.改变经营主体发用（充放）电计划；2.令发电机组、独立储能投入或者退出运行；3.调整电网运行方式，包括调整设备检修计划和停复役计划；4.采取负荷控制措施；5.调整断面限额，设置临时断面；6.投入或退出机组控制模式；7.发电机组延迟投入或延迟退出运行；8.电力调度机构认为有效的其他手段。（三）实时运行调整处置结束后，受影响的经营主体以当前的出力点为基准，恢复参与实时市场出清计算。（四）实时运行过程中，发电机组、新型经营主体或用户出现违反系统安全和相关规程规定或明确不具备并网运行技术条件的情况时，电力调度机构应对机组、新型经营主体、用户行为及时记录并按相关规定进行处罚，严重情况上报政府主管部门、电力监管机构对相应机组、新型经营主体、用户实施强制退出调度运行，由此造成的偏差由相应经营主体自行承担。
第五十六条出清结果发布。当现货市场出清的统一结算点电价处于价格限值的连续时间超过一定时长 T 限价后，执行二级价格限值 P 二级限价。执行二级限价限值后，相应时段的全网各节点实时节点电价按

44 照实时统一结算点电价与二级价格限值 P 二级限价的比例进行等比例缩减。触发时长不跨日累积。当市场出现连续低价运行时，将根据持续的具体时长对受影响时段内的节点电价进行分级替换处理，触发时长不跨日累积。具体触发条件、执行时长及各时段价格调整数值，由政府主管部门予以明确并调整。D+1 日 17:30 前，发布 D 日各时段实时市场出清正式结果。1.实时市场发电计划；2.新能源（分电源类型）总实时出力；3.新型经营主体总实时出力；4.竞价、非竞价燃煤机组总实时出力；5.实时运行信息，包括机组状态；发电总出力；非市场机组总出力；新能源总出力；水电（含抽蓄）总出力；实际负荷；系统备用信息；重要通道实际输电情况；实际运行输电断面约束情况；省间联络线输电情况；重要线路与变压器平均潮流；发输变电设备投产、退役、检修、改造等计划执行情况；重要线路实际停运情况；发电机组非停情况等；6.实时市场各时段出清的断面约束及阻塞情况；7.实时市场申报、出清信息，包括所有节点的节点电价及电能量分量等。第四节发电侧成本补偿
第五十七条火电正常开机补偿费用。供热期，对依据日前可靠性机组组合优化结果正常开/

45 停机的火电机组，若该机组系停机 72 小时内再次并网，则按此次停机持续时长与 72 小时的差值等比例计算补偿费用，若连续停机时间超过 72 小时，则不再补偿。计算公式如下：1 72 0,72 N i ii i H RPMax停机,开机补偿,启动,非供热期，对依据日前可靠性机组组合优化结果正常开/停机的火电机组，其启动费用的补偿需与前序运行状态关联。若该机组在本次停机前已连续运行达到或超过 72 小时，则本次停机后的再次启动不予补偿。若本次停机前的连续运行时间不足 72 小时，则再次启动的补偿费用，根据该连续运行时间与 72 小时的差值，按比例进行计算。计算公式如下：1 72 0,72 N i ii i H RPMax开机,开机补偿,启动,式中：i R 开机补偿,为当月产生的火电机组开机补偿费用；i P 启动,为机组 i 申报的启动费用；i H 停机,为机组 i 的一次停机、开机过程中连续停机时长，单位为小时。i H 开机,为机组 i 在本次停机前一次开机的连续运行时长，单位为小时。单次补偿费用按其日前申报的机组启动费用计算，且不超过火电机组启动费用补偿上限。机组发生非计划停运后，下一次开机所产生的启动费用不予补偿。
第五十八条特殊机组成本补偿。

46 在现货市场中的电能量收益不能弥补生产运行所产生的成本费用的特殊机组，对其进行成本补偿，包括以下 4 类：1 日前（日内）电网安全原因的必开机组（不包括供热期必开机组）、日内电网安全原因应急新增开机与停机机组；2 日前可靠性机组组合校验新增开机与停机机组、日内新能源消纳原因应急新增开机与停机机组；3 实时运行阶段，保障电网安全原因人工调整机组出力偏离实时市场出清结果相应时段等指定出力机组。上述 3 类情况计算方式如下：96 0 D it ii id dt RMAXQCR实际上网,,特殊补偿,成本,,电能,,式中：i R 特殊补偿,为燃煤机组 i 月度特殊机组成本补偿费用；i C 成本,为燃煤机组 i 的核定发电成本；i t Q 实际上网,,为燃煤机组 i 在 t 时段的日实际上网电量，日前可靠性机组组合校验新增停机机组、日内临时停机机组为零；i d R 电能,,为燃煤机组 i 在 d 日电能量电费，计算方式与本细则“
第八十五条”一致。4 供热期间，当供热机组当月所持有的中长期合同电量低于装机容量×K 供热所对应的当月应发上网电量且该月实时现货市场出清均价低于供热机组核定成本时，则将该机组装机容量×K 供热所对应的当月实际上网电量与该月所持

47 有的中长期合同电量的差值部分按供热机组核定成本价格与该月实时现货市场出清价格的差额进行补偿。若所处月份中部分天数处于供暖期，则当月相关电量与价格按供暖期实际天数计算。计算方式如下：当 i K i Q Q月度持有合约,装机容量,且 i L M P C实时,补偿时：ii ii RQQCLMP特殊补偿,补偿实时,供热补偿,持有合约,%,i iKi QMinQQ上网,供热补偿,装机容量,式中：i R 特殊补偿,为供热期间供热必开燃煤机组 i 月度成本补偿费用；Ki Q 装机容量,为供热期间供热必开燃煤机组 i 当月装机容量×K 供热所对应的电量；i Q 持有合约,为供热期间供热必开燃煤机组 i 当月所持有的全部中长期合同电量；C 补偿为供热机组核定成本。i LMP 实时,为该月实时现货市场出清均价。K 供热为供热补偿容量所占该机组装机容量比例，可由电力调度机构提出，可经电力市场管理委员会审议后，经省发展改革委和东北能源监管局同意后执行。第五节运行考核与获利回收
第五十九条执行偏差获利回收。（一）执行偏差竞价燃煤机组、竞价新能源场站、独立储能、虚拟电厂 i 在实时市场 t 时段的实时发电出力、用电功率执行偏差 it,按如下公式计算：

48 it it it it PP P实际,,指令,,,指令,,式中：t 为所计算的时段，以 15 分钟为一个时段；i t P 实际,,为实时市场 t 时段发电企业、独立储能、虚拟电厂 i 的实际发（放）电或用（充）电功率；i t P 指令,,为实时市场 t 时段电力调度机构向发电企业、独立储能、虚拟电厂 i 的下达的出力指令；其中配套电蓄热装置的发电机组为机组与电蓄热装置叠加出清出力 e h s i t P 实时,,叠加电蓄热用电计划后的机组发电调度指令。当发电企业、独立储能、虚拟电厂 i 在 t 时段的实时发电功率执行偏差 it,超过实时中标出力发电功率的允许偏差率（M 2）时，该时段认定为执行偏差时段。若 i t P 指令,,为 0 时，相应的时段不进行执行偏差获利回收。（二）执行偏差获利 1.竞价燃煤机组竞价燃煤机组 i 在实时市场执行偏差时段 t 的执行偏差获利计算公式如下：0 it it ititit R MaxQQLMPC燃煤执行偏差,,上网,,实时,,实时,,成本,,,其中：-1 1 1 24 itit i it PP Qhd实时,,实时,,实时,,-1 2 itit i iti PP CMinCC实时,,实时,,成本,,核定成本,,式中：it Q 上网,,为 t 时段发电机组 i 的实际上网电量，其中

49 配套电蓄热装置的发电机组为机组与电蓄热装置叠加实际上网电量 ehs it Q 上网,,；i t P 实时,,、-1 it P 实时,,为 t、t-1 时段发电机组 i 的实时出清发电出力，其中配套电蓄热装置的发电机组为机组与电蓄热装置叠加实时出清出力 e h s i t P 实时,,、-1 ehs it P 实时,,；i d 为机组 i 的厂用电率；iit CP,为机组 i 的电能量报价曲线。2.竞价新能源场站以现货市场出清结果作为实时发电计划的新能源场站 i 在 t 时段的执行偏差回收费用计算公式如下：3 0 it itit it RMaxQQLMPM上网,,实时,,实时,,新能源执行偏差,,,其中：-1 1 1 24 itit i it PP Qhd实时,,实时,,实时,,式中：it Q 上网,,为新能源场站 i 的 t 时段实际上网电量；i t P 实时,,为新能源场站 i 实时市场 t 时段的出清出力；i d 为新能源场站 i 厂用电率；3 M 为新能源执行偏差回收系数。3.独立储能独立储能 i 在实时市场 t 时段的实时充放电计划执行偏差回收费用计算公式如下：4 0 it itit it RMaxQQLMPM上网,,实时,,实时,,放电执行偏差,,,4 0 itit itit RMaxQQLMPM实时,,实时,,充电执行偏差,,用电,,,式中：4 M 为新型经营主体执行偏差回收系数。

50 4.虚拟电厂（聚合商）虚拟电厂 i 在参与日前和实时现货市场优化的 t 时段的实时发（用）电计划执行偏差获利计算公式如下：4 0 ititit it RMaxQQLMPM实测,,实时,,实时统一,,发电执行偏差,,,4 0 ititit it RMaxQQLMPM实时,,实测,,实时统一,,用电执行偏差,,,式中：t L M P 实时统一,为 t 时段的实时统一结算点电价；it Q 实测,,为实时市场 t 时段虚拟电厂 i 的实时测量发（用）电量；it Q 实时,,为实时市场 t 时段虚拟电厂 i 的实时出清发（用）电量。发电企业、独立储能、虚拟电厂 i 在执行偏差时段集合 t D 执行偏差,的执行偏差超额获利计算公式如下：t D iit t RR执行偏差,执行偏差,执行偏差,,（三）执行偏差回收豁免竞价燃煤机组、竞价新能源场站、独立储能、虚拟电厂有如下情况之一时，相应的时段不进行执行偏差获利回收：1.竞价燃煤机组（1）一次调频正确动作导致的偏差；（2）典型开机/停机曲线时间内，机组启动和停运过程中的偏差；（3）调频机组实际出力在实时市场计划叠加调频中标容量范围内（不包括因未执行调度指令进行发电出力调整而产生的偏差）；

51（4）实际投入非平滑调节的电蓄热装置电厂的各机组；（5）实时调度干预机组出力导致的偏差；（6）其他经电力调度机构判定可豁免的情况。2.新能源场站（1）一次调频正确动作导致的偏差；（2）调频市场实际调用时段；（3）实时调度干预出力导致的偏差；（4）因保障电网安全稳定运行、电力可靠供应和清洁能源消纳需要，按照 A GC 指令调整出力产生的偏差；（5）其他经电力调度机构判定可豁免的情况。3.独立储能（1）一次调频正确动作导致的偏差；（2）调频市场中标调用时段；（3）实时调度干预充放电计划导致的偏差；（4）其他经电力调度机构判定可豁免的情况。4.虚拟电厂（1）实时调度干预用电计划导致的偏差；（2）其他经电力调度机构判定可豁免的情况。
第六十条燃煤机组其他获利回收与考核。（一）非停获利回收 1.燃煤机组因自身原因，发生下列情况之一者，纳入非停获利回收范围：（1）正常运行的机组发生跳闸和被迫停运；（2）机组发生临检；

52（3）备用机组不能按调度指令并网发电。2.竞价燃煤机组 i 在非停时段 t 的非停获利计算公式如下：0 ititit it RMaxQCLMP日前出清,,成本,,实时,,燃煤非停,,,其中：-1 1 1 24 itit i it PP Qhd日前,,日前,,日前出清,,式中：1 2 itit i iti PP CMinCC日前,,日前,,成本,,核定成本,,it Q 日前出清,,为 t 时段发电机组 i 的日前出清上网电量，其中配套电蓄热装置的发电机组为机组与电蓄热装置叠加日前出清上网电量 ehs it Q 日前出清,,；it P 日前,,、-1 it P 日前,,为 t、t-1 时段发电机组 i 的日前出清发电出力，其中配套电蓄热装置的发电机组为机组与电蓄热装置叠加日前出清出力 ehs it P 日前,,、-1 ehs it P 日前,,。竞价燃煤机组 i 在运行日非停时段集合 i D 非停,的非停获利计算公式如下：1 i tD iDit t RR非停,非停,,非停,,（二）启停偏差获利回收 1.启停偏差获利（1）机组因自身原因未按照日前市场中出清的并网时间（或电力调度机构在实时运行中要求的并网时间）按时并网且延迟时间超过允许时间（暂定 120 分钟），超出时间视为非停时段；（2）机组因自身原因未按照日前市场中出清的停机时

53 间（或电力调度机构在实时运行中要求的停机时间）按时停机且提前时间超过允许时间（暂定 120 分钟），超出时间视为非停时段。2.启停偏差获利回收豁免（1）非机组自身原因造成并网（停机）延迟（提前）时间超过允许时间等；（2）其他经电力调度机构判定可豁免的情况。（三）限高考核 1.限高情况竞价燃煤机组发生限高指机组申报的最大发电能力或实际发电能力<额定有功功率的允许值（M 5）的情况。市场初期，供暖期内暂不执行限高考核。按日对机组限高容量计算考核费用，分以下 2 种情况具体考虑机组 i 的限高考核费用：（1）若机组 i 在实时运行中，机组出清结果为实时最大发电能力的时段 t m，2 1 m m it it PPM实际,,实时最大发电,,时：56 01 m i iDit RMaxPMPhCM额定,考核限高,,实时最大发电,,,式中：t m 为机组 i 实时市场出清结果为实时最大发电能力所在时段；若 t m 不唯一，则优先逐时段检验判断是否满足各豁免条件，若仍出现多时段未豁免，则 t m 为实时竞价燃煤机组有效发电空间与实时出清出力结果的比值最小的未豁免时段，即：

54I itit i I it i PP Min P实时最大发电,,实时最小发电,,实时,,式中：m it P 实际,,为机组 i 实时市场 t m 时段的实际发电功率；i P 额定,为机组 i 的额定有功功率；it P 实时最大发电,,为实时市场 t 时段出清前，机组 i 申报并生效的最大发电能力；若电力调度机构设置的出力上限约束低于机组申报值，则以电力调度机构设置值为准；it P 实时最小发电,,为实时市场 t 时段出清前，机组 i 申报并生效的最小发电能力；C 考核为当日各时段实时统一结算点电价的算术平均值与燃煤发电基准价两者中的较大者；M 6 为如实申报最大发电能力时的考核系数。（2）若机组 i 在实时运行中，机组出清结果为实时最大发电能力的时段 t m，当2 1 m m it it PPM实际,,实时最大发电,,时：7 24 m it i iD RPPhCM实际,,额定,考核限高,,式中：M 7 为未如实申报最大发电能力时的考核系数。2.限高考核豁免（1）在当日实时现货市场出清结果为实时最大发电能力的时段同时在调频市场中标或调用的机组；（2）其他经电力调度机构判定可豁免的情况。（四）限低考核 1.限低情况竞价燃煤机组发生限低指机组实际发电能力未达到申

55 报的最小发电能力情况。按日对机组限低容量计算考核费用，机组 i 的限低考核费用计算公式如下：若机组 i 在实时运行中，机组市场出清结果为实时最小发电能力的时段 t n，当2 1 n n it Minit PPM实际,,实时(),,时：8 240 n it iDit RMaxPPhCM实际,,考核限低,,实时最小发电,,,式中：t n 为机组 i 实时市场出清结果为实时最小发电能力所在时段，其中配套电蓄热装置的发电机组为机组与电蓄热装置叠加实时出清出力 e h s i t P 实时,,叠加电蓄热用电计划后的机组发电调度指令 i t P 指令,,为实时最小发电能力所在时段；若 t n 不唯一，则优先逐时段检验判断是否满足各豁免条件，若仍出现多时段未豁免则 t n 为实时竞价燃煤机组有效发电空间与实时出清出力结果的比值最大的未豁免时段，即：I ititit i I ehs it i PPP Max P实时最大发电,,实时最小发电,,电蓄热计划,,实时,,式中：n Minit P 实时(),,为机组 i 实时市场 t n 时段出清结果，其中，配套电蓄热装置的发电机组为 n Maxit P 指令(),,；n it P 实际,,为机组 i 实时市场 t n 时段的实际发电功率；M 8 为未如实申报最小发电能力时的考核系数。2.限低考核豁免（1）在当日实时现货市场出清结果为最小发电能力的时段同时在调频市场中标或调用的机组；（2）在当日实时市场出清结果为最小发电能力的时段，

56 实际投入非平滑调节的电蓄热装置电厂的各机组；（3）其他经电力调度机构判定可豁免的情况。（五）最大发电能力变更考核若竞价燃煤机组在日内申请变更日前申报的最大发电能力，则需要承担变更考核。该项费用按日计算。机组 i 的日最大发电能力变更考核费用计算方式如下：9 1 iDixi RMaxPPhCM考核变更最大,,实时最大发电,,日前最大发电,式中：ix P 实时最大发电,,为实时市场机组 i 申报变更并生效的最大发电能力；i P 日前最大发电,为日前市场机组出清前 i 申报的最大发电能力；M 9 为最大发电能力变更考核时的考核系数。（六）最小发电能力变更考核若竞价燃煤机组在日内申请变更日前申报的最小发电能力，则需要承担变更考核。该项费用按日计算。机组 i 的日最小发电能力变更考核费用计算方式如下：10 1 iD iyi RMaxPPhCM变更最小,,考核实时最小发电,,日前最小发电,式中：iy P 实时最小发电,,为实时市场机组 i 申报变更并生效的最小发电能力；i P 日前最小发电,为日前市场机组出清前 i 申报的最小发电能力；M 10 为最小发电能力变更考核时的考核系数。第六章电力辅助服务（调频）市场第一节调频市场主体

57
第六十一条调频辅助服务提供者。（一）调频服务提供者（以下简称调频单元）为电力调度机构调管的满足准入条件的经营主体，包括并网发电单元与新型经营主体。1.并网发电单元包括满足准入条件的 100MW 及以上公用燃煤机组。适时开展发电受阻的新能源场站提供调频辅助服务相关工作。并网发电单元投资建设配套储能装置的，经电力调度机构审核通过后作为同一主体参与调频市场。2.新型经营主体包括满足市场准入条件的独立储能等。（二）调频单元参与调频市场应具备以下技术条件：1.具备 AGC/APC 功能，并实时将 AGC/APC 设备的运行参数传输到电力调度机构的主站系统，确保能够根据电力调度机构调度指令提供符合规定要求的调频响应。加装 AGC/APC 设备的调频单元应保证其正常运行，不得擅自退出 AGC/APC 功能。其中，新型经营主体应具备参与调频市场的能量监测与管理系统，能量状态相关参数与电网实时交互满足相关信息通信要求。2.调频市场开市前，调频单元需要通过性能测试。在调频单元经过改造后或调频单元的综合调频性能发生显著变化时，也可以自愿向电力调度机构提交性能测试。测试期间调频单元应至少 12 小时投入调频模式；同时若最近 30 天调频单元中标且调用小时数小于 12 的，可向电力调度机构申

58 请测试综合调频性能指标。调频单元开展性能测试期间，不予支付调频补偿费用。第二节交易组织
第六十二条组织方式。竞价日（D-1 日），燃煤机组以及独立储能在日前申报调频里程价格，日前申报信息封存到运行日；在日内发电受阻时计划接受调频调用的新能源场站日前需申报调频意愿。申报里程价格的调频单元 D-1 日前最近 36 个实际参与调频调用周期的小时综合调频性能指标的算术平均值高于准入值 t h p k 的调频单元参与 D 日调频市场竞价，归为竞价组；剩余调频单元与新能源场站不参与竞价。电力调度机构在日内整点时刻前，以小时为周期集中出清，确定中标调频单元及其标准调频容量。
第六十三条调频日前信息披露。D-1 日 08:45 前，市场运营机构发布运行日调频市场信息。
（一）调频容量需求。电力调度机构根据电网实际运行情况确定的 D 日每小时通过市场化竞价的调频容量需求（公开信息）。
（二）具备参与调频市场的机组台数及容量。
第六十四条市场申报。（一）缺省参数 1.缺省调频容量、缺省里程报价调频市场开市前，对调频单元设置调频容量、调频里程

59 报价缺省值，对于参与调频市场但迟报、漏报或不报调频容量、里程报价的调频单元均采用缺省值作为申报信息。2.新型经营主体运行参数独立储能需向电力调度机构提供缺省参数，经所属电力调度机构审核批准后生效。如需变更，需通过运行参数变更管理流程进行更改。独立储能参与调频市场的缺省参数包括但不限于：额定功率、额定功率充放电持续响应时间、充放电效率、日充放电转换次数。（二）独立储能主体参与方式现货市场运行期间，自愿参与调频市场的独立储能在 D-1 日 0 9:4 5 前申报参与调频市场意愿，选择参与调频市场的独立储能当日的现货市场全天按零出清充放电功率；若迟报、漏报或不报，则默认独立储能不参与调频市场。（三）调频里程价格 D-1 日 09:45 前，参与调频市场竞价的调频单元在上下限范围（R 5）申报 D 日全天的调频里程价格（元/兆瓦），最小单位是 0.1 元/兆瓦。（四）标准调频容量 D-1 日 09:45 前，参与调频市场竞价的调频单元需申报标准调频容量。1.竞价燃煤机组竞价燃煤机组标准调频容量申报下限为：M IN（调频单元最近 12 个中标且实际调用小时的调节速率×12 min，额定

60 有功功率×g 1）；申报上限为额定有功功率×g 2。2.独立储能独立储能标准调频容量申报范围≤额定功率的一定比例 g 3。（五）新能源调频意愿 D-1 日 09:45 前，计划在日内发电受阻时接受调频调用的新能源场站日前需申报调频意愿，无需申报调频里程价格、标准调频容量。
第六十五条机组排序及市场出清。（一）综合调频性能指标平均值归一化处理归于竞价组的燃煤机组、独立储能、虚拟电厂，其综合调频性能指标平均值（i p k）的算术平均值为Avr k，机组 i 归一化后的综合调频性能指标平均值为 i K，归一化公式为：i p i A v r K k k式中：为调频市场性能排序因子。（二）报价调整调频单元 i 的调频里程排序价格：i i i P C K式中：i C 为调频单元 i 申报的调频里程价格。（三）机组排序电力调度机构根据调频单元调频里程排序价格由低到高进行排序。如果排序价格相同，综合调频性能指标平均值

61 大的调频单元优先。当排序价格与综合调频性能指标平均值均相同时，则相同的调频单元同时中标，按照标准调频容量比例分配。（四）市场出清日内在整点时刻前，电力调度机构在满足安全校核的前提下，从竞价组中排除 AGC/APC 装置异常、试验、因系统安全约束固定出力、启停机过程中等情况下的调频单元后，依据调频单元排序组织出清，确定下 1 小时调频市场中标单元及边际出清价格；若竞价组标准调频容量无法满足调频需求时，此时市场边际出清价格为历史 3 个同一组织周期有效出清价格的算术平均值。调频里程出清价格上限≤1 5 元/兆瓦。市场初期，燃煤机组暂不预留调频中标容量开展实时现货电能量出清。第三节结果执行与考核
第六十六条结果执行。调频市场正式出清后，实时各时段当系统需要进行调频时，依据整点时刻的出清结果优先调用调频市场中标单元在该时段进行调频；当调频市场中标单元资源耗尽仍需调频时，依据 AGC/A PC 的控制策略，按照如下原则开展调频调用：
（一）若竞价组无法满足出清阶段调频需求时，当所有出清阶段中标单元的下调频资源耗尽仍需调频时，采用“平均分配”原则调用日前申报调频意愿且该时段发电受阻的新能源场站进行调频。

62
（二）若出清结果的中标机组仅包含竞价组，则优先按照排序次序调用竞价组未中标单元，其次按照标准调频容量比例统一调用剩余不参与出清的燃煤机组、新型经营主体。当所有上述调频单元的下调频资源耗尽仍需调频时，采用“平均分配”原则调用日前申报调频意愿且该时段发电受阻的新能源场站进行调频。AGC/APC 系统在该时段切换实际参与调频调用单元的控制模式，实际调频调用单元跟踪 AGC/APC 指令提供调频服务。AGC/APC 系统实时计算实际调频单元每次响应 AGC/APC 指令的综合调频性能指标和调频里程。
第六十七条市场考核。
（一）若调频中标单元 i 响应第 n 个被调用小时的实际小时综合调频性能指标 in hl k,低于合格标准阈值α，取消该小时内调频里程补偿收益；
（二）调频中标单元频繁无指令擅自调节或未按照调度指令频繁退出 AGC/APC 装置的，经电力调度机构审核后暂停其参与调频市场，并向其他经营主体进行披露。第四节计量与结算
第六十八条计量依据。调频市场计量的依据为：电力调度指令、能量管理系统、智能电网调度控制系统采集的实时数据等。
第六十九条结算模式。调频市场运行期间，按照收支平衡原则、以“日清月结”的方式结算调频补偿、分摊费用。调频市场结算与当月电费

63 结算同步完成。
第七十条调频里程补偿。燃煤机组、新能源场站、独立储能接受调频调用后，该周期内可获得调频里程补偿，所有未中标被调用单元按照市场边际出清价格结算。某调频单元 i 的月度调频里程补偿费用为：1 N in ninh i n RPSk,,里程补偿,式中：N 为调频单元 i 调频市场月度总中标小时数；n P 为调频单元 i 第 n 个调用小时的调频市场边际出清价格；i n S,为调频单元 i 第 n 个调用小时的累计调频里程；in h k,为调频单元 i 第 n 个调用小时的实际小时综合调频性能指标。
第七十一条调频费用分摊。调频市场月度总补偿费用计算公式为：1 I i i R R总调频补偿里程补偿,电力现货市场连续运行后，调频市场月度总里程补偿费用由用户用电量和未参与电能量市场交易的上网电量共同分担，按月度用电量与上网电量比例进行分摊。第七章计量管理第一节计量装置管理
第七十二条适用范围。适用于黑龙江省电力经营主体的

64 电能计量装置管理和计量数据管理等。电网企业负责本企业所辖用户（或发电企业）电能计量装置的管理工作，增量配电网企业配合省级电网企业做好本企业关口计量装置接入省级电网企业电能计量采集管理信息系统，并做好日常运行维护工作。
第七十三条关口计量装置管理要求。
（一）经营主体应当具备独立计量条件，安装符合国家标准的计量装置，由计量检定机构依法检定合格后投入使用。
（二）电网企业应当根据市场运行和经营主体需要及时配置、安装符合国家标准的计量装置，满足电力现货市场对计量数据的采集频次、成功率和存储等要求。计量装置满足经营主体要求后，在以后的改造（含更换）过程中不应降低其技术要求。电网企业应在购售电设施产权分界点处设置电能计量点作为结算计量点，计量点设置需满足电力市场结算最小结算单元相关要求，不满足要求的，电网企业应与经营主体协商一致后，在购售电合同、供用电合同等合同中明确结算单元电量分配方式。
第七十四条结算计量点设置。（一）发电单元需设置接入对应电网的关口计量点，参与市场的电力用户需设置接入对应电网的关口计量点，不同电网间需设置关口计量点。（二）若某发电单元未安装计量装置，上网电量可通过其他单元和出线侧计量装置的计量数据计算获得，且该计算数据满足结算要求，电量的计算方法应征求经营主体意见。

65（三）多个发电结算单元共用计量点且无法拆分，各发电单元需分别结算时，可按照每个发电结算单元发电量等比例计算各自上网电量，具体分配方式可由经营主体签订分配协议或在市场规则予以明确。（四）依法依规设置新型经营主体关口电能计量点。
第七十五条计量装置配置要求。（一）对于发电经营主体，原则上同一计量点应安装同型号、同规格、同精度的主、副电能表各一套；对于用电侧经营主体，同一计量点安装至少一具符合技术要求的电能计量设备。计量点对端的辅助（备用）计量点，应配置与主计量点准确度等级和规格相同的电能计量装置。（二）结算电量以计量点主表数据为依据。若主表出现异常，则以副表数据为准。如果计量点主、副表均异常，则按对端主表数据确定；对端主表异常，则按对端副表数据为准。（三）其他异常情况下，电网企业与经营主体在充分协商的基础上，可根据失压记录、失压计时等设备提供的信息，确定异常期内的电量。（四）计量及采集装置应安装在现场计量屏、计量箱内，市场主体计量点应满足计量及采集装置的安装条件，如暂不满足安装要求，应按规定时限完成改造。（五）各经营主体的计量装置配置应满足《电能计量装置技术管理规程》（DL/T448-2016）相关要求。第二节计量数据管理

66
第七十六条计量数据管理要求。（一）计量数据应满足结算最小时段和周期的要求，实现发用同期抄表和定期抄录。电网企业及电力调度机构应根据经营主体询问及争议，对计量数据问题分类管理，并按规定处理。（二）参与市场的发电企业、电力用户关口计量点电量数据、电力辅助服务数据根据计量装置的记录为准，电网企业和电力调度机构应保证计量数据准确、完整，并按结算时序要求传输至电力交易机构。
第七十七条数据采集信息系统管理要求。电网企业应安装采集通信设备，建设计量自动化系统，实现计量装置的远程采集，满足电力市场计量结算数据需求和计量装置日常监控维护要求，采集终端、通信装置和智能电能表应满足国家和行业相关技术标准要求。经营主体应配合实现计量装置的接入与数据采集。采集系统应满足以下要求：
（一）采集系统的数据采集范围应涵盖所有涉及市场结算的计量数据，并满足现货市场交易结算数据需求。
（二）采集系统的数据来源应保证唯一性，所有数据均来源于现场运行的计量装置的原始计量数据。
（三）采集系统应建立异常数据排查及处理机制。
第七十八条数据采集管理要求。
（一）参与现货交易的经营主体应按要求配置采集终端，通过采集系统实现电能量数据的远程采集，采集的计量数据

67 应满足现货市场交易数据结算需求。电网企业负责组织开展采集终端设备改造，发电企业配合完成设备更换、调试工作。
（二）当计量装置数据缺失、错误或不可用时，电网企业、电力调度机构应及时开展消缺、补采或根据规则补全（拟合）计量数据，重新提供至电力交易机构。电力交易机构在满足结算条件的下一结算周期进行结算、追退补。
第七十九条申校仲裁管理。市场主体对电网企业装设的电能计量器具的准确性存在异议时，有权向电网企业提出校验申请，电网企业应在规定时限内提供检验结果。如经营主体对申校结果有异议，可向电网企业上级计量检定机构申请二次检定。当出现计量数据错误时，由政府计量行政部门认可、电能交易双方确认的电能计量检定机构确认并出具报告，差错电量电费处理办法按相关规定执行。第八章市场结算第一节结算原则及结算流程
第八十条结算要求。（一）结算原则上以自然月为周期开展，采用“日清月结”的结算模式，按日对已执行的成交结果进行量价清分，月度结算结果应是日清分结果的累计值叠加按自然月结算的相关科目，按自然月为周期进行结算。已发布的正式结算结果（含日清分结果）如有变化，应向相关经营主体披露变动原因和变动情况。（二）结算时段是指形成结算依据的最小时段，每个结

68 算时段的费用依据相应时段的计量数据、交易合同、出清结果、执行结果和市场规则计算确定。（三）电力市场计量结算采用统一度量单位。原则上，电量单位为兆瓦时、保留 3 位小数或千瓦时、保留整数；电费单位为元，保留 2 位小数；电价单位为元/兆瓦时、保留 3 位小数或元/千瓦时、保留 6 位小数。（四）电网企业、电力调度机构、电力交易机构应按职责做好各自信息平台的建设、管理、维护，做好计量结算业务协同，建立数据接口标准，实现数据平台交互。（五）电力市场每项结算项目均需独立记录、分类明确疏导并详细列支。结算科目应覆盖所有市场分类及交易品种，各类结算科目应单独计算、单独列示。（六）参与电力市场的虚拟电厂、新型储能等新型经营主体遵照本规则执行，电力交易机构和电网企业以经营主体为单元开展结算。（七）电费结算相关事宜应在电力用户、售电公司、发电企业与电网企业签订的《购售电合同》、《供用电合同》或《电费结算协议》等结算协议中予以明确。
第八十一条结算模式。
（一）中长期市场结算中长期合约电量按照中长期合约价格结算，并结算所在节点与中长期结算参考点的现货价格差值。
（二）现货市场结算现货市场实时结算电量为实际电量与中长期合同电量

69 的偏差部分，按照现货市场价格进行结算。日前市场正常组织，暂不开展日前市场电能量结算。现货市场全天统一结算点加权均价高于 T lim 时，在结算环节将市场各时段节点电价等比例缩小，至全天统一结算点加权均价为 T lim，开展现货市场结算。相关倍数、参数将视新能源资源、保供及供暖等有关情况适时调整。1.发电企业（1）对于以“报量报价”或“报量不报价”参与现货市场的发电企业实时结算电量按照实时市场节点电价进行结算。（2）对于以“不报量不报价”做为价格接受者参与现货市场的新能源场站其月度实际上网电量按照同类型实时市场的月度加权均价进行结算。期间参与各类市场交易的，按参与市场交易的相应市场规则确定的电价机制结算，剩余电量接受实时市场分时价格。（3）对于以“不报量不报价”做为价格接受者参与现货市场的燃煤机组其月度实际上网电量按照同类型机组月度电网代理购电市场化采购均价进行结算，当月未形成电网代理购电市场化采购电量的，按照最近一次月度电网代理购电市场化采购均价结算（下同）。期间参与各类市场交易的，按参与市场交易的相应市场规则确定的电价机制结算，剩余电量接受实时市场分时价格。（4）燃煤机组调试运行期上网电量，按照同类型机组当月电网代理购电市场化采购均价结算；新能源场站调试运

70 行期上网电量，按照当月实时市场月度加权均价结算。新机调试上网电量优先匹配居民、农业等保障性优购电量。调试运行期间参与各类市场交易的，按参与市场交易的相应市场规则确定的电价机制结算，剩余电量接受实时市场月度加权均价。2.市场用户（1）对于一类用户和售电公司，实际用电量与中长期合约分解电量的偏差部分，按照对应时段内每 15 分钟发电侧实时统一结算点电价的加权均价进行结算。对于一类用户未签订中长期合约的，以价格接受者参与现货市场，其各时段实际用电量按照对应时段内每 15 分钟发电侧实时统一结算点电价的加权均价进行结算。暂不具备 2 4 点计量采集条件的，其月度实际用电量按照实时市场统一结算点的月度加权均价进行结算。（2）二类用户以月度实际用电量作为其市场化结算电量，结算电价、结算时段、偏差考核方式根据在电力交易平台线上签订的零售服务合同约定条款执行。（3）三类用户、四类用户月度实际用电量执行电网代理购电工商业价格政策。电网代理购电在现货市场中以月度合同按日分解 24 点分时用电需求曲线，其中，优先用电曲线可通过典型曲线拟合形成，实际用电量按实时市场分时统一结算点电价、代理购电工商业典型曲线或实际曲线开展结算。电网代理工商业用户购电形成的偏差电费，向全体电网代理工商业用户分摊或分享，电网代理居民农业用户购电形

71 成的偏差电费，向全体工商业用户分摊或分享。电网代理购电合约电量按照合约电价进行结算，月度实际用电量与合约电量的偏差电量按照实时市场统一结算点的月度加权均价进行结算，电网代理购电合同偏差电量无法清分的，按照同类用电量偏差等比例计算。3.独立储能独立储能实际充（放）电用电（上网）电量与中长期合约分解电量的偏差部分，按照实时节点电价结算。市场初期，独立储能暂不承担除执行偏差获利回收费用以外的市场运营相关结算科目的分摊或返还。4.虚拟电厂（聚合商）虚拟电厂按照聚合单元开展结算，发电类聚合单元按照发电侧主体结算规则进行结算；负荷类聚合单元按照用电侧主体结算规则进行结算。
第八十二条结算周期。批发市场按照“日清月结”的模式开展结算。按日对已执行的成交结果进行量价清分，生成日清分依据，按月出具市场化交易电费结算依据，按月发行电费账单；零售市场以自然月为周期进行结算，按月出具市场化交易电费结算依据，按月发行电费账单。
第八十三条结算电量和时段。经营主体以电网企业提供的实际抄录各时段电量作为结算电量。在批发市场，发电侧上网电量按日结算，每日按每 15 分

72 钟作为一个结算时段，即每日共 96 个结算时段；一类用户、售电公司按日结算，每日按 1 小时为一个结算时段，即每日共 24 个结算时段。适时推动用电侧按每日共 96 个时段结算。在零售市场，售电公司、二类用户按月结算，每月按 1 小时作为一个结算时段，即每月共 24 个结算时段。月度实际抄录发（用）电量与现货市场各时段累加抄录发（用）电量的偏差电量为调平电量，调平电量偏差率一般不超过 X 10。Q Q调平电量调平偏差率月度实际电量式中：调平偏差率为调平电量偏差率；Q 调平电量为月度实际抄录电量与现货市场各时段合计抄录电量的偏差电量；Q 月度实际电量为月度实际上网、用（充）电量。调平偏差率≤X 10 或 Q 调平电量≤2 兆瓦时，调平电量无法分解到日分时的，电力交易机构按照调平电费结算，否则电网企业负责将调平电量详细分解到日分时，并将修正后的电量提供至电力交易机构。
第八十四条数据准备、核对及确认。
（一）合约分解省间优先发电合约、省间中长期市场化合约、省内中长期市场化合约应在日前市场开市前 D-2 日完成分解，分时电量发电侧以 15 分钟、用电侧以 1 小时为时间间隔。（二）出清数据

73 运行日（D 日）前 1 日（D-1 日）完成日前市场出清，运行日完成实时市场出清。D 日获取当日的省间、省内日前现货市场交易结果，以及当日省间、省内实时市场交易结果。具体包括：省间日前及日内现货市场每 15 分钟的出清电力和价格，省间互济市场每小时的出清电力和结算电价，省内日前和实时现货市场每 15 分钟的出清电力和价格；用电侧日前市场申报数据；日前机组组合安排；特殊机组标签；调频市场出清与计量（调频里程）结果；区域辅助服务交易电量、交易电价；优先发电合约分解依据；运行考核、偏差调节与超额获利回收费用所需数据等。
（三）日清算主要流程 1 原则上，运行日（D 日）后第 1 日（D+1 日）24:0 0 前，电力交易机构获取 D 日电网企业提供的发电侧每 15 分钟上网分时电量（下同），以及用电侧每 1 小时下网（用电）分时电量（下同）。2 D+4 日 24:00 前，电力交易机构发布经营主体、电网企业日结算依据（核对版）。3 D+5 日 24:00 前，经营主体、电网企业进行核对、异议反馈（若有）和日结算依据确认，逾期视为已确认。经营主体、电网企业提出异议的，电力交易机构应在 1 日内组织经营主体、电网企业、电力调度机构进行核实，达成一致的，经营主体应对修正后的结算依据（核对版）在 1 日内完成核对和确认；因异议处理无法按时达成一致的，纳入下一

74 结算周期进行结算、退补或清算，异议处理不得影响无争议部分的电费结算。4 D+6 日 24:00 前，电力交易机构发布日结算依据（正式版）。
（四）月结算主要流程 1 原则上，次月第 1 个工作日（M+1 工作日）24:0 0 前，电网企业向电力交易机构提供用电侧和发电侧月度抄表电量。2 M+5 工作日 24:00 前，电力交易机构向经营主体、电网企业出具上月结算依据（核对版）。3 M+6 工作日 24:00 前，经营主体、电网企业完成异议反馈（若有）、数据核对、月结算依据确认。4 M+7 工作日 24:00 前，电力交易机构组织相关经营主体、电网企业、电力调度机构核实、修正。5 M+8 工作日 24:00 前，电力交易机构向经营主体、电网企业发布月正式结算依据（加盖电子印章）。6 M+10 工作日 24:00 前，电网企业向经营主体发行月电费账单（加盖电子印章）。经营主体对电费账单若有异议，提出反馈意见，按流程进行相关结算数据订正及退补。电网企业和经营主体按照合约或法律法规的规定完成电费收付。7 初期，可先根据实际电量和现货市场价格进行预结算，正式结算依据发布后，形成的最终结算结果与预结算结

75 果之间的差额电费随次月电费一并发行。随现货市场运转，逐步压缩月结算时间第二节电能量电费
第八十五条发电企业电能量电费。发电企业电能量电费包含省间中长期合约电费、省间日前市场电能量电费、省间日内市场电能量电费、日前互济交易电能量电费、日内互济交易电能量电费、省内中长期合约电费、省内实时电能量电费、省间合约偏差差额费用、应急送电盈余费用、调平费用、省间省内价差费用等。计算公式如下：+iii ii ii ii iii RRRRR RRRR RRR省间日前省间日内日前互济电能省间合约日内互济省内实约,,,,,,,,省间合约偏差余时省内合调平差额,应急送电盈分摊,,省间发价差,电式中：i R 电能,为发电企业 i 月度电能量电费；i R 省间合约,为发电企业 i 月度省间中长期合约电费；i R 省间日前,为发电企业 i 月度省间日前市场电能量电费；i R 省间日内,为发电企业 i 月度省间日内市场电能量电费；i R 日前互济,为发电企业 i 月度日前互济交易电能量电费；i R 日内互济,为发电企业 i 月度日内互济交易电能量电费；i R 省内合约,为发电企业 i 月度省内中长期合约电费；i R 省内实时,为发电企业 i 月度省内实时电能量电费；i R 省间合约偏差差额,为发电企业 i 月度省间合约偏差差额费用；i R 应急送电盈余分摊,为发电企业 i 月度应急送电盈余费用分摊；i R 调平发电,为发电企业 i 月度调平费用；

76 i R 省间价差,为发电企业 i 月度省间省内价差费用。
（一）省间中长期合约电费根据发电企业分解至 t 时段的省间中长期合约电量与对应的合约电价计算省间中长期合约电费，计算公式如下：96 D iitit dt RQP省间合约省间,合约省间,合,约,,式中：i R 省间合约,为发电企业 i 月度省间中长期合约电费；i t Q 间合,省,约为发电企业 i 在 t 时段的省间中长期净合约分解电量；i t P 间合,省,约为发电企业 i 在 t 时段省间中长期净合约价格。
（二）省间日前市场电能量电费根据发电企业省间日前市场交易结算电量与省间日前市场节点电价计算电费，计算公式如下：96 D iitit dt RQP省间,日前省省间日前,间,,日,前式中：i R 省间日前,为发电企业 i 月度省间现货日前交易电费；i t Q 间日,省,前为发电企业 i 在 t 时段的省间日前市场交易结算电量；i t P 间日,省,前为发电企业 i 在 t 时段省间日前市场节点电价。
（三）省间日内市场电能量电费根据发电企业省间日内市场交易结算电量与省间日内市场节点电价计算省间日内市场电能量电费，计算公式如下：96 D iitit dt RQP内省间省间日,,,日,内省,间日内

77 式中：i R 省间日内,为发电企业 i 月度省间日内市场电能量电费；i t Q 间日,省,内为发电企业 i 在 t 时段的省间日内市场交易结算电量；i t P 间日,省,内为发电企业 i 在 t 时段省间日内市场节点电价。
（四）省内中长期合约电费根据发电企业分解至 t 时段的省内中长期净合约电量与对应的净合约电价计算，同时计算省内合约电量乘以省内实时节点电价与中长期结算参考点电价的差值，计算公式如下：9 6 9 6 D i i t i t d t D i t i t t d t R Q P Q L M P P省内合约,省内合约,,省内合约,,,,省内合省内实时结算参考约,,,点式中：i R 省内合约,为发电企业 i 月度省内中长期合约电费；i t Q 内合,省,约为发电企业 i 在 t 时段的省内中长期净合约分解电量（含省内中长期市场化合约、代理购电合约、优先发电合约等）；其中，发电企业 t 时段的省内优先发电合约按照月前分解结果进行结算；i t P 内合,省,约为发电企业 i 在 t 时段的省内中长期净合约电价；t P 结算参考点,为 t 时段中长期结算参考点电价。
（五）日前互济交易电能量电费

78 根据发电企业东北电力互济日前交易结算电量与互济交易日前成交电价计算互济日前交易电能量电费，计算公式如下：96 D iitit dt RQP互济日前,互济日前,,互济日前,,式中：i t Q 互济日前,,为发电企业 i 在 t 时段的东北电力日前互济交易结算电量；i t P 互济日前,,为发电企业 i 在 t 时段的东北电力日前互济交易成交电价。
（六）日内互济交易电能量电费根据发电企业在东北电力互济日内交易结算电量与互济交易日内成交电价计算互济日内交易电能量电费，计算公式如下：96 D iitit dt RQP互济日内,互济日内,,互济日内,,式中：i t Q 互济日内,,为发电企业 i 在 t 时段的东北电力日内互济交易结算电量；i t P 互济日内,,为发电企业 i 在 t 时段的东北电力日内互济交易成交电价。
（七）省内实时市场电能量电费根据发电企业省内实时市场结算电量与省内实时市场节点电价计算省内实时电能量电费，计算公式如下：1.对于以节点电价结算的发电侧经营主体：96 D iitit dt RQLMP省内实时省内实时省内实时,,,,,

79 i t i t i t i t i t i t i t i t Q Q Q Q Q Q Q Q,,,,省间日前,,省间合约,,省间日内,,互济日前,,日上网时互济日内,,省实内内约,省合,式中：i R 省内实时,为发电企业 i 月度省内实时电能量电费；it Q 内实,省,时为发电企业 i 在 t 时段的省内实时市场结算电量，即日实际上网电量 i t Q 日上网,,（其中配套电蓄热装置的燃煤发电机组为机组与电蓄热装置叠加实际计量上网电量，下同）与中长期净合约分解电量、省间日前现货交易结算电量、省间日内现货交易结算电量、互济日前交易结算电量及互济日内交易结算电量的偏差电量；i t L M P 省内时,,实为发电企业 i 在 t 时段省内实时市场节点电价。2.对于以统一结算点电价结算的发电侧经营主体：96 D iitt dt RQLMP省内实时,,,,省内实时实时统一式中：t L M P 实统一,时为 t 时段省内实时市场统一结算点电价。（八）省间合约偏差差额费用各发电企业月度省间中长期合约执行偏差调整电量，按月度省间中长期合约执行偏差调整价格与月度省内实时现货市场统一结算点加权电价的价差计算。计算公式如下：96 D ii dt RQPP省间合约偏差差额,,间实省间合约月度调整省合约偏差时月度加权调整式中：i R 省间合约偏差差额,为月度发电企业 i 省间合约偏差差额费用；

80 i Q 省间合约月调整,度为发电企业 i 月度省间中长期合约执行偏差调整电量。即发电企业承担省间联络线外送合约电量的实际偏差部分（正数为增加、负数为减少合约电量）；P 省间合约偏差调整为月度省间外送中长期合约偏差调整电价；P 实时月度加权为省内实时市场统一结算点电价的月度加权均价。
（九）应急送电盈余费用当跨省跨区应急调度送出电量由于无法分配至相应的经营主体纳入分时电能量电费计算时，省内现货市场出清时相应经营主体现货结算电量或电价变化导致的市场盈余费用，按应急调度交易电价与省内现货市场统一结算点电价的价差计算。1.计算方式96 D t tt dt t tt RQPLMP QPLMP急实时统送日前应日前应急实时应急实时一,应急电盈余送电,送电,实时统一,送应急电,送电,式中：R 应急送电盈余为月度应急送电盈余费用；t Q 日前应送电,急、t Q 实时应送电,急分别为日前、实时 t 时段应急调度送电电量；t P 日前应送电,急、t P 实时应送电,急分别为日前、实时 t 时段应急调度送电净电价。2.分摊方式该项费用按月统计，按月度上网电量的比例分摊或返还至参与现货电能量交易的发电侧。

81 i i I i i Q RR Q上网,应急送电盈余分摊,应急送电盈余上网,式中：i R 应急送电盈余分摊,为发电企业 i 月度应急送电盈余费用分摊或返还。
（十）发电企业调平费用计算公式如下：i i R Q P实时月度加权调平发电,调平发电,式中：i R 调平发电,为发电企业 i 月度调平费用；i Q 调平发电,为发电企业 i 月度实际上网电量与现货市场按时段合计上网电量之差。多个经营主体新能源场站共用同一贸易关口计量点时，按约定分配计量关口电量比例进行计算时，月内各类分配数据差异纳入发电企业月度调平电量；P 实时月度加权为省内实时市场统一结算点电价的月度加权均价。（十一）省间省内价差费用根据发电企业电能量电费计算过程中未依据现货市场节点电价结算的省间交易电量，按照发电企业所在节点与中长期结算参考点的现货价格差值计算的价差费用，计算公式如下：96 D itit it i dt itit itt QQQ R QQ LMPLMP省间日前,,省间日内,,省间合约,,省间价差,互济日前,,互济省内实时实,时统一日内,,,,式中：i R 省间价差,为按节点电价结算的发电企业 i 月度各类

82 省间交易的省间省内价差费用；t L M P 实统一,时为 t 时段省内实时市场统一结算点电价。
第八十六条独立储能电能量电费。独立储能电能量电费包含省内中长期合约电能量电费、省内现货市场电能量电费、调平电费等。计算公式如下：i i i i R R R R现,,,电能省内合约省内货调储能,平式中：i R 电能,为独立储能 i 月度电能量电费；i R 省内合约,为独立储能 i 月度省内中长期合约电能量电费；i R 省内现货,为独立储能 i 月度省内现货市场电能量电费；i R 调平储能,为独立储能 i 月度调平费用。
（一）省内中长期合约电费根据独立储能分解至 t 时段的省内中长期净合约电量与对应的净合约电价计算，同时计算省内合约电量乘以省内实时节点电价与中长期结算参考点电价的差值，计算公式如下：9 6 9 6 9 6 9 6 D i i t i t d t D i t i t d t D i t i t t d t D i t i t t d t R Q P Q P Q L M P P Q L M P P省内合约,放电合约,,放电合约,,充电合约,,充电合约,,,,放省内实时结算参考点省内实时结算,电合约,,,,充电合约,,参考点,式中：i R 省内合约,为独立储能 i 月度省内中长期合约电能量电费；

83 i t Q 放电合约,,为独立储能 i 在 t 时段的省内放电中长期净合约分解电量；i t Q 充电合约,,为独立储能 i 在 t 时段的省内充电中长期净合约分解电量（放电中长期合约电量记为正数，充电中长期合约电量记为负数）；i t P 放电合约,,、i t P 充电合约,,为独立储能 i 在 t 时段的省内放、充电中长期净合约电价。
（二）省内现货市场电能量电费根据独立储能省内现货市场充放电实际电量、实时节点电价计算省内现货电能量电费，计算公式如下：9 6 D i t i t i d t R Q L M P省内实时省内实时,,,,省内现货,式中：i R 省内现货,为独立储能 i 月度省内现货电能量电费；i t Q 内实,省,时为独立储能 i 在 t 时段的实时充放电结算电量，即实际充放电电量 i t Q 际充放,实,电（放电电量计为正值，放电电量记为负值）与相应时段中长期净合约分解电量（放电中长期合约电量记为正数，充电中长期合约电量记为负数）的偏差电量，即：i t i t i t i t Q Q Q Q合省内实放,,,时实际充,放电约,,充电合,电约,
（三）独立储能调平费用计算公式如下：i i R Q P实时月度加权调平储能,调平储能,式中：i R 调平储能,为独立储能 i 月度调平费用（正数记为电费收入，负数记为电费支出）；

84 i Q 调平储能,为独立储能 i 月度实际充放电量与现货、调频市场按时段合计充放电量之差。
第八十七条虚拟电厂电能量电费。虚拟电厂实际用电量参照批发市场用电侧计算电能量电费和参与各项市场运营费用的分摊（分享）；虚拟电厂实际上网电量参照批发市场发电侧计算电能量电费和参与各项市场运营费用的分摊（分享）。
第八十八条用电侧电能量电费。一类用户、售电公司等市场化用电侧主体电能量电费包含省内中长期合约电费、省内实时电能量电费、应急购电盈余费用、调平费用、用电侧价差调整费用等。计算公式如下：j jjjj j CCCCC C,,,应急购电盈余分摊省内实时电能省内合约调平用电用电侧价,差调整分摊,,式中：j C 电能,为市场化用电侧主体 j 月度电能量电费；j C 省内合约,为市场化用电侧主体 j 月度省内中长期合约电费；j C 省内实时,为市场化用电侧主体 j 月度省内实时电能量电费；j C 应急购电盈余分摊,为市场化用电侧主体 j 月度应急购电盈余费用分摊或返还；j C 调平用电,为市场化用电侧主体 j 月度调平费用；j C 用电侧价差调分摊,整为市场化用电侧主体 j 月度用电侧价差调整费用分摊或返还。
（一）省内中长期合约电费

85 根据市场化用电侧主体 j 分解至 h 小时的省内中长期市场化净合约电量与对应的净合约电价计算，同时计算省内合约电量乘以省内实时统一结算点电价与中长期结算参考点电价的差值，计算公式如下：24 24 D jjhjh dh D h jhh dh CQP QLMPP省内合约,省内合约,,省内合约,,实时统一,省内结算参考,点合约,,式中：j C 省内合约,为市场化用电侧主体 j 月度省内中长期合约电费；j h Q 内合,省,约为市场化用电侧主体 j 在每日 h 小时的省内中长期净合约分解电量；j h P 内合,省,约为市场化用电侧主体 j 在每日 h 小时的省内中长期净合约电价。
（二）省内实时市场电能量电费根据市场化用电侧省内实时市场结算电量与省内实时市场统一结算点电价计算省内实时电能量电费，计算公式如下：24 D jjhh dh CQLMP省内实时,,,,省内实时实时统一 h j h j j h QQQ,省内,,,省内时合约用电,实,日式中：j C 省内实时,为市场化用电侧主体 j 月度省内实时电能量电费；h L M P 实统一,时为每日 h 小时省内实时市场统一结算点电价；h j Q 内实,省,时为市场化用电侧主体 j 在每日 h 小时的省内实时

86 市场结算电量，即省内日实际用电量 j h Q 日用电,,与中长期净合约分解电量的偏差电量；j h Q 日用电,,为市场化用电侧 j 在每日 h 小时的省内实际用电量。
（三）应急购电盈余费用当跨省跨区应急调度购入电量由于无法分配至相应的经营主体纳入分时电能量电费计算时，省内现货市场出清时相应经营主体现货结算电量或电价变化导致的市场盈余费用，按应急调度交易电价与省内现货市场统一结算点电价的价差计算。1.计算方式24 D h hh dh h hh CQPLMP QPLMP急实时统购日前应购电日前应急购电实时应急购电实时一,应急电盈余,,实时统急购电一,应,,式中：C 应急购电盈余为月度应急购电盈余费用；h Q 日前应购电,急、h Q 实时应购电,急分别为日前、实时每日 h 小时 t 时段应急调度购电电量；h P 日前应购电,急、h P 实时应购电,急分别为日前、实时每日 h 小时 t 时段应急调度购电净电价。2.分摊方式该项费用按月统计，按月度实际用电量比例分摊或返还至市场化用电侧主体。j j J j j Q CR Q用电,应急购电盈余分摊,应急购电盈余用电,

87 式中：j C 应急购电盈余分摊,为市场化用电侧主体 j 月度应急购电盈余费用分摊或返还。
（四）用电侧调平费用计算公式如下：jj CQP实时月度加权调平用电,调平用电,式中：j C 调平用电,为市场化用电侧主体 j 月度调平费用；j Q 调平用电,为市场化用电侧主体 j 月度实际用电量（抄见电量加线、变损分摊电量）与现货市场按时段合计实际用电量之差。
（五）用电侧价差调整费用用电侧价差调整费用指用电侧正式日结算依据发布后，当发电侧出清结果、上网电量、结算规则等变化造成统一结算点电价发生变化时，不再修改日结算依据结果，按照统一结算点变化前后差值计算用电侧价差调整费用。1.计算方式2 4'D h h h d h C Q L M P L M P省内实时,实时统一,实时统一,用电侧价差调整式中：C 用电侧价差调整为月度用电侧价差调整费用；h Q 省内实时,为每日 h 小时用电侧按照实时统一结算点电价结算的各类结算电量之和；'h LMP 实时统一,为结构变化后每日 h 小时实时市场统一结算点电价。2.分摊方式该项费用按月统计，由市场化用电侧主体按月度实际用电量分摊。

88 j j J j j Q CC Q用电,用电侧价差调整分摊,用电侧价差调整用电,式中：j C 用电侧价差调整分摊,为市场化用电侧主体 j 月度用电侧价差调整费用分摊或返还。第三节市场运营不平衡费用
第八十九条成本补偿费用。（一）火电正常开机补偿费用火电正常开机补偿费用在发电侧、用电侧按 1：K 开机补偿比例分配，分别按照月度市场化发电侧实际上网电量、市场化用电侧实际用电量（抄见电量按月加线变损，下同）比例进行分摊。计算公式如下：1 i i N i i Q RR Q开机补偿分摊,开机补偿式中：i R 开机补偿分摊,为市场化发电侧或市场化用电侧经营主体 i 应承担的火电正常开机补偿费用；i Q 为市场化发电侧或市场化用电侧经营主体 i 上网电量或用电量。（二）特殊机组成本补偿费用（1）本细则“
第五十八条”的第①、③类机组的特殊机组成本补偿总费用在发电侧、用电侧按 1：K 电网特殊补偿比例分配，分别按照月度市场化发电侧实际上网电量、市场化用电侧实际用电量比例进行分摊。

89 1 1 i i I i i Q RR K Q上网,电网特殊补偿分摊(发电),电网特殊补偿电网特殊补偿上网,1 j j J j j Q K CR K Q用电,电网特殊补偿电网特殊补偿分摊(用电),电网特殊补偿电网特殊补偿用电,式中：i R 电网特殊补偿分摊(发电),为参与现货电能量交易的发电侧 i 月度因电网安全产生的特殊机组成本补偿总费用分摊；j C 电网特殊补偿分摊(用电),为市场化用电侧 j 月度因电网安全产生的特殊机组成本补偿总费用分摊；R 电网特殊补偿为月度因电网安全产生的特殊机组成本补偿总费用。（2）本细则“
第五十八条”的第②、④类机组的特殊机组成本补偿总费用由新能源场站按月度实际上网电量比例进行分摊。i i I i i Q RR Q上网,新能源特殊补偿分摊,新能源特殊补偿新能源上网,式中：i R 新能源特殊补偿分摊,为新能源场站 i 月度因本细则“第五十八条”的第②、④类原因产生的特殊机组成本补偿总费用分摊；R 新能源特殊补偿为因本细则“
第五十八条”的第②、④类原因产生的特殊机组成本补偿总费用。
第九十条市场平衡费用。（一）市场化购售电差额费用市场化购售电差额费用包括发用两侧省内市场化电能

90 量结算费用不平衡导致的差额费用及追退补电费等。1.计算方式RCR QQP省内市场化用电电能省内市场化发权市场化购售差额总市场用电总电电电能实场发时月度加市式中：R 市场化购售差额为月度结构平衡费用；C 省内市场化用电电能为市场化用电侧月度省内电能量电费（含退补电费，不含各类省间电能量电费及结算电量的偏差或盈余费用分摊或返还）；R 省内市场化发电电能为市场化发电侧月度省内市场化电能量电费（含退补电费，不含各类省间电能量电费及结算电量的偏差或盈余费用分摊或返还，不含未注册的分布式光伏电能量结算电费）。Q 总市场用电为市场化用电侧月度省内实际用电量（不含各类省间交易结算电量）；Q 总市场发电为市场化发电侧月度省内实际上网电量（不含各类省间交易结算电量，不含未注册的分布式光伏电量）。2.分摊方式该项费用按月统计，在发电侧、用电侧之间按 1：K 市场化购售比例分配，分别按照月度市场化发电侧实际上网电量、市场化用电侧实际用电量比例进行分摊，该项费用可于次次月兑现。1 1 i i I i i Q RR K Q上网,市场化购售差额分摊(发电),市场化购售差额市场化购售上网,

91 1 j j J j j Q K CR K Q用电,市场化购售市场化购售差额分摊(用电),市场化购售差额市场化购售用电,式中：i R 市场化购售差额分摊(发电),为参与现货电能量交易的发电侧、以“不报量不报价”参与现货电能量交易的发电机组 i 月度市场化购售电差额费用分摊；j C 市场化购售差额分摊(用电),为直接参与批发市场的用电侧 j 月度市场化购售电差额费用分摊。（二）省间外送偏差差额费用省间外送偏差差额费用指无法对应到发电主体的跨省跨区外送电量，省间结算电价与省内实时月度加权均价之差产生的不平衡资金。包括省间调峰偏差损益电费（送出）、省间保供偏差损益电费（送出）与省间波动偏差损益电费（送出）等。1.计算方式RR QP省间合约调峰偏差损益电费（送出）省间合约调峰偏差电费（送出）省间合约调峰偏差（送出）实时月度加权RR QP省间合约保供偏差损益电费（送出）省间合约保供偏差电费（送出）省间合约保供偏差（送出）实时月度加权R R QP省间合约波动偏差损益电费（送出）省间合约波动偏差电费（送出）省间合约波动偏差（送出）实时月度加权式中：R 省间合约调峰偏差损益电费（送出）为因调峰支援（送出）产生的省间合约调峰偏差损益电费；R 省间合约保供偏差损益电费（送出）为因保供支援（送出）产生的省间合约保供偏差损益电费。

92 R 省间合约波动偏差损益电费（送出）为因省间波动偏差电量（送出）产生的省间波动偏差损益电费。Q 省间合约调峰偏差（送出）为北京电力交易中心省间正式结算依据中调峰偏差送出电量。Q 省间合约保供偏差（送出）为北京电力交易中心省间正式结算依据中保供偏差送出电量。Q 省间波动偏差（送出）为北京电力交易中心省间正式结算依据中波动偏差送出电量；P 实时月度加权为省内实时市场月度均价。2.分摊方式该项费用按月统计，正值为返还，负值为分摊。保供送出类省间偏差不平衡资金按照当月燃煤机组实际上网电量比例分摊或返还至参与现货电能量交易的燃煤机组；调峰送出类省间偏差不平衡资金按照当月新能源场站（未注册的分布式光伏除外）实际上网电量比例分摊或返还至所有新能源发电企业；波动偏差类省间不平衡资金按照当月实际上网电量比例分摊或返还至市场化发电侧。,,,i i i R Q R Q省间合约偏差损益电费(保供送出)分摊或返还上网（燃煤机组）省间合约保供偏差损益电费(送出)上网（燃煤机组）,,,i i i R Q R Q省间合约偏差损益电费(调峰送出)分摊或返还上网（新能源场站）省间合约调峰偏差损益电费(送出)上网（新能源场站）

93,,,i i i R Q R Q省间合约偏差损益电费(波动)分摊或返还上网省间合约波动偏差损益电费（送出）上网
第九十一条偏差调节费用。（一）运行考核与获利回收 1.执行偏差获利回收费用该项费用按月统计，按调频市场结算的调频市场总里程补偿费用比例返还至当月实际参与调频调用的燃煤机组、新型经营主体与新能源场站。)i ij I i i R RR R月度调频里程补偿,执行偏差获利回收返还,（执行偏差调频单元月度调频里程补偿,式中：)ij R 执行偏差获利回收返还,（为当月实际参与调频调用的燃煤机组、独立储能、新能源场站 i 与虚拟电厂 j 月度执行偏差获利回收返还费用；i R 月度调频里程补偿,为当月实际参与调频调用的竞价燃煤机组、独立储能、新能源场站与虚拟电厂 i 的月度调频市场总补偿费用；R 执行偏差为月度发电企业、独立储能、虚拟电厂执行偏差获利回收总费用。若调频市场未运行，按当月参与现货市场的燃煤机组月度实际上网电量、新能源场站出力未受限时段上网电量的比例返还至相应燃煤机组和新能源场站。

94 i i I i i Q RR Q上网,执行偏差获利回收返还,执行偏差上网,2.燃煤机组非停获利回收费用该项费用按月统计，按照月度实际上网电量比例返还至竞价燃煤机组。i i I i i Q R R Q上网,非停燃煤非停获利回收返还,竞价燃煤上网,式中：i R 燃煤非停获利回收返还,为竞价燃煤机组 i 月度燃煤机组非停获利回收返还费用；R 非停为月度燃煤机组非停获利回收总费用。3.燃煤机组启停偏差获利回收费用该项费用按月统计，按照月度实际上网电量比例返还竞价燃煤机组。i i I i i Q R R Q上网,燃煤启停偏差获利回收返还,启停偏差竞价燃煤上网,式中：i R 燃煤启停偏差获利回收返还,为竞价燃煤机组 i 月度燃煤机组启停偏差获利回收返还费用；R 启停偏差为月度燃煤机组启停偏差获利回收总费用。4.燃煤机组限高考核费用该项费用按月统计，按照月度实际上网电量比例返还至竞价燃煤机组。

95 i i I i i Q R R Q上网,燃煤限高考核返还,限高竞价燃煤上网,式中：i R 燃煤限高考核返还,为竞价燃煤机组 i 月度燃煤机组限高考核返还费用；R 限高为月度燃煤机组限高考核总费用。5.燃煤机组限低考核费用该项费用按月统计，按照月度实际上网电量比例返还至竞价燃煤机组。i i I i i Q R R Q上网,燃煤限低考核返还,限低竞价燃煤上网,式中：i R 燃煤限低考核返还,为竞价燃煤机组 i 月度燃煤机组限低考核返还费用；R 限低为月度燃煤机组限低考核总费用。6.燃煤机组最大发电能力变更考核费用该项费用按月统计，按照月度实际上网电量比例返还至竞价燃煤机组。i i I i i Q R R Q上网,燃煤最大发电能力变更考核返还,变更最大竞价燃煤上网,式中：i R 燃煤最大发电能力变更考核返还,为竞价燃煤机组 i 月度燃煤机组最大发电能力变更考核返还费用；R 变更最大为月度燃煤机组最大发电能力变更考核总费用。7.燃煤机组最小发电能力变更考核费用该项费用按月统计，按照月度实际上网电量比例返还至

96 竞价燃煤机组。i i I i i Q R R Q上网,变更最小燃煤最小发电能力变更考核返还,竞价燃煤上网,式中：i R 燃煤最小发电能力变更考核返还,为竞价燃煤机组 i 月度燃煤机组最小发电能力变更考核返还费用；R 变更最小为月度燃煤机组最小发电能力变更考核总费用。（二）偏差调节与超额获利回收 1.燃煤机组中长期超额回收费用参与交易的燃煤机组，其当月中长期净合约电量应不高于机组当月月度实际上网电量的 X 1，超额电量按照实时现货市场统一结算点月度加权均价与中长期市场月度加权均价差值的 L 1 倍进行回收。（1）计算方式 1 i i Q X Q月上网,中长期净合约,且 P P实时月度加权月度时：1 1 i i i R Q Q X L P P月上网,中长期超,中长期净合约,月度实时月度加权燃煤额回收式中：i R 超燃煤中长期回收,额为燃煤机组 i 当月的燃煤机组中长期缺额回收费用；i Q 月上网,为燃煤机组 i 月度实际上网电量；i Q 中长期净合约,为燃煤机组 i 当月中长期净合约电量（含省间中长期合约）；P 实时月度加权为月度实时现货市场统一结算点加权均价；P 月度为中长期市场月度加权均价。（2）返还方式

97 该项费用按月统计，按月在用电侧分配，按当月中长期净合约电量比例返还至市场化用电侧。j j J j j Q C R Q燃煤回收返还(用电)月度燃煤回收省内中长期净合约,中长期超额,中长期超额省内中长期净合约,式中：j C 燃煤回收返还(超用中期额电)长,为市场化用电侧 j 月度燃煤机组中长期超额回收返还费用；j Q 省内中长期净合约,为市场化用电侧 j 当月的省内中长期净合约电量；R 月度燃煤回收中长期超额为月度总燃煤机组中长期超额回收费用。2.燃煤机组中长期缺额回收费用参与交易的燃煤机组（初期，不含以“不报量不报价”参与现货市场的燃煤机组），其当月中长期净合约电量应不低于机组当月月度实际上网电量的 X 2，缺额电量按照实时现货市场统一结算点月度加权均价与中长期市场月度加权均价差值的 L 2 倍进行回收。（1）计算方式 2 i i Q X Q月上网,中长期净合约,且 P P实时月度加权月度时：2 2 i i i R Q X Q L P P月上网,中长期,中长期净合约,实时月度加权月度燃煤缺额回收式中：i R 燃煤缺中长期回收,额为燃煤机组 i 当月的燃煤机组中长期缺额回收费用。（2）返还方式

98 该项费用按月统计，按月在用电侧分配，按当月中长期净合约电量比例返还至市场化用电侧。j j J j j Q C R Q燃煤缺额回收返还(用电)月度燃煤回收省内中长期净合约,中长期,中长期缺额省内中长期净合约,式中：j C 燃煤缺额回收返还(用中长电)期,为市场化用电侧 j 月度燃煤机组中长期缺额回收返还费用；R 月度燃煤缺额回收中长期为月度总燃煤机组中长期缺额回收费用。3.用电侧中长期超额回收费用参与交易的市场化用电侧其当月中长期净合约电量应不高于当月月度实际用电量的一定比例 X 3，超额电量按照实时现货市场统一结算点月度加权均价与中长期市场月度加权均价差值的 L 3 倍进行回收。（1）计算方式以一类用户、售电公司为例：3 j j QXQ月实际,中长期净合约,＜且 P P 月度实时月度加权＜时：3 3 j j j C Q Q X L P P月实际,用电侧中长期超额回收,中长期净合约,实时月度加权月度式中：j C 用电侧中长期缺额回收,为一类用户、售电公司 j 当月的中长期超额回收费用；j Q 月实际,为一类用户、售电公司 j 月度实际用电量；j Q 中长期净合约,为一类用户、售电公司 j 当月中长期净合约电量；

99 对于虚拟电厂（用电）参与现货市场调节时段，相关费用计算方式同上，限制比例设定为 X 3+j，j为虚拟电厂（用电）j 最新测试中当月各小时的平均基础调节容量与平均最大用电容量的比值；非现货市场调节时段比例为 X 3。（2）返还方式该项费用按月统计，按月在发电侧分配，按当月中长期净合约电量比例返还至参与现货电能量交易的市场化发电侧。i i I i i R Q C Q用电侧中长期,省内中长期净合约,收超额回收返还(发电)月度用电侧中长期超额回省内中长期净合约,式中：j R 超额回收电返还期(发侧中长电)用,为参与现货电能量交易的发电侧 i 月度用电侧中长期超额回收返还费用；i Q 省内中长期净合约,为参与现货电能量交易的发电侧 i 当月的省内中长期净合约电量；C 月度用电侧缺额回收中长期为月度总用电侧中长期超额回收费用。4.用电侧中长期缺额回收费用参与交易的市场化用电侧其当月中长期净合约电量应不低于当月月度实际用电量的一定比例 X 4，缺额电量按照中长期市场月度加权均价与实时现货市场统一结算点月度加权均价差值的 L 4 倍进行回收。（1）计算方式

100 以一类用户、售电公司为例：4 j j QXQ月实际,中长期净合约,且 P P月度实时月度加权时：4 4 j jj CQXQ LPP月实际,用电侧中长期缺额回收,中长期净合约,月度实时月度加权式中：j C 用电侧中长期缺额回收,为一类用户、售电公司 j 当月的中长期缺额回收费用；对于虚拟电厂（用电）参与现货市场调节时段，相关费用计算方式同上，限制比例设定为 4 j X；非现货市场调节时段比例为 4 X。（2）返还方式该项费用按月统计，按月在发电侧分配。按当月中长期净合约电量比例返还至参与现货电能量交易的发电侧。i i I i i R Q C Q用电侧中长期,省内中长期净合约,收缺额回收返还(发电)月度用电侧中长期缺额回省内中长期净合约,式中：i R 缺额回收电返还期(发侧中长电)用,为参与现货电能量交易的发电侧 i 月度用电侧中长期缺额回收返还费用；i Q 省内中长期净合约,为参与现货电能量交易的发电侧 i 当月的省内中长期净合约电量；C 月度用电侧缺额回收中长期为月度总用电侧中长期缺额回收费用。5.新能源中长期超额回收费用参与交易的新能源场站，其当月中长期净合约电量应不高于其当月月度实际上网电量扣除机制电量的 X 5，超额电量

101 按照中长期市场月度加权均价与实时现货市场统一结算点月度加权均价差值的 L 5 倍进行回收。（1）计算方式5 1 i i i Q Q X X中长,约月上网,机制电量,期净合且 P P月度实时月度加权时：5 5 1 i i ii R QQX X LPP中长期,月上网,,机制电量,月度实时月加权新能源超额回收中长期净合约式中：i R 期新能中长源额回收,超为新能源场站 i 月度中长期超额回收费用；i Q 中长期净合约,为新能源场站 i 当月中长期净合约电量（含省间中长期合约）；i Q 月上网,为新能源场站 i 月度实际上网电量；i X 机制电量,为新能源场站 i 月度机制电价差价协议电量比例。（2）返还方式该项费用按月统计，按月在用电侧分配，按当月中长期净合约电量比例返还至市场化用电侧。j j J j j Q C R Q省内中长期净合约,新能源中长期超额收回期月长度净新约能内源收返还,中长期省中合超额回,式中：j C 新能源超额回收中长返还,期为市场化用电侧 j 月度新能源中长期超额回收费用返还；R 月度新能源超额回收中长期月度总新能源中长期超额回收费用。

102 6.新能源中长期缺额回收费用参与交易的新能源场站，其当月中长期净合约电量应不低于其月度实际上网电量扣除机制电量的 X 6，缺额电量按照当月实时现货市场统一结算点月度加权均价与中长期市场月度加权均价差值的 L 6 倍进行回收。（1）计算方式6 1 i i i Q X X Q月上网,约,机制电期净量,中长合＜且 P P 月度实时月度加权＜时：6 6 1 i i ii R X QXQ LPP中长期,月上网,机制电量,,度新能约实净时长月额加回权源缺收中合月期式中：i R 期新能中长源额回收,缺为新能源场站 i 月度中长期缺额回收费用。（2）返还方式该项费用按月统计，按月在用电侧分配，按当月中长期净合约电量比例返还至市场化用电侧。j j J j j Q C R Q省内中长期净合约,新能源中长期缺额收回期月长度净新约能内源收返还,中长期省中合缺额回,式中：j C 新能源缺额回收中长返还,期为市场化用电侧 j 月度新能源中长期缺额回收费用返还；R 月度新能源缺额回收中长期月度总新能源中长期缺额回收费用。（三）阻塞风险对冲费用（1）市场初期，在结算环节设置阻塞风险对冲费用机制，对参与现货市场日清分的发电企业中长期合同产生的中

103 长期阻塞费用进行回收或补偿，具体如下：1.当某发电企业节点边际电价≥中长期合同结算参考点电价时，回收中长期合约阻塞费用，即阻塞风险对冲费用为负值。96 D it iitt dt RQLMPLMP省内实时中,,阻塞风险对冲费用,省内合,长期结算参考约,,2.当某发电企业节点边际电价<中长期合同结算参考点现货电价时，补偿中长期合同阻塞费用，即阻塞风险对冲费用为正值。对于新能源：96 min,D it iit dt it t RQQ LMPLMP省内实时中长期实际上网,,阻塞风险对冲费用,省内合约,,,结算,参考,对于火电：96 50%minmax,D it iit dt it t RQQQ LMPLMP省内实时中长期结算约实际上网,,阻塞风险对冲费用,省内合,考,参,,,，其中，50%Q 为火电企业带 50%额定容量出力工况下对应的上网电量。（2）阻塞风险对冲费用月度净值由参与现货市场日清分的发电侧经营主体（竞价燃煤机组、非竞价燃煤机组、集中式新能源场站、电源型虚拟电厂）按照月度上网电量比例分摊：

104 1 i iit I i i Q RR Q阻塞风险对冲月度上网,,阻塞风险对摊冲费用,,费,月度网用分上其中，i R 阻塞风险对冲用分摊,费表示经营主体 i 分摊的阻塞风险对冲费用，i Q 月度上网,表示发电侧经营主体 i 月度上网电量。第四节经营主体结算依据
第九十二条发电企业结算依据。发电企业 i 的月度结算依据包括电能量电费、系统运行费用（包括辅助服务费用、抽水蓄能容量电费、煤电容量电费等）、市场运营费用、“两个细则”费用等。其中，辅助服务交易费用为发电企业 i 月度辅助服务交易费用，按照“第五章电力辅助服务（调频）市场”相应规则等有关规定执行。
第九十三条一类用户结算依据。一类用户月度结算依据包括电能量电费、市场运营费用等。
第九十四条二类用户结算依据。二类用户参与市场后，月度结算依据包括电能量电费、市场运营费用等，其中电能量电费计算方式为：C Q P C电能(零售)用电(零售)结算(零售)偏差电费式中：Q 用电(零售)为二类用户月度实际用电量；P 结算(零售)为二类用户结算电价、C 偏差电费为二类用户偏差电费，具体按零售市场规则或零售套餐及相关规定执行。二类用户月度调平电量按照月度分时段电量加权均价结算。
第九十五条电网代理购电结算依据。电网代理购电价格等结算依据由电力交易机构向电网企业出具，包括电网代

105 理购电月度电能量电费（含月度偏差电量电费）、市场运营费用等。
第九十六条售电公司结算依据。售电公司参与批发市场、零售市场后，月度结算依据包含批发市场购电费、零售市场售电费、市场运营费用等，计算公式如下：jjj jj C CC CC C售电公司总电费售电费购电费电能(零售)电能,市场运,,营费用,,式中：j C 售电公司电费,总为售电公司月度总电费；j C 市场运费用,营统计目录与一类用户保持一致；C电能(零售)为售电公司代理的所有二类用户的电能量电费，按照“
第九十四条”的原则计算。
第九十七条独立储能结算依据。独立储能 i 的月度结算依据包括电能量电费、辅助服务交易费用、执行偏差获利回收与返还费用、“两个细则”费用等，计算公式如下：iiii ii R R RR RR,,,,个费执行偏差获务利回收细返还总,独立储能电电能辅助服则执行偏差,两
第九十八条虚拟电厂结算依据。虚拟电厂月度结算依据包括批发市场购电费、代理聚合资源购售电费、市场运营费用、系统运行费用等，代理聚合资源参与辅助服务的，纳入系统运行费用处理。第五节退补业务
第九十九条电量电费退补包括市场化退补和非市场化退补政策性退补两类。

106
（一）市场化退补。指对市场经营主体已结算的电量、电费重新计算，在后续结算周期进行费用清算或追退补。其中，清算是指因政策或规则调整等原因，进行费用多退少补；追退补是指因市场经营主体原因或数据异常以及其他规则允许情况等，进行费用多退少补。由电力交易机构出具追退补结算依据，再由电网企业依照有关规定开展市场化电费退补。因经营主体原因或数据异常以及其他规则允许情况，对已结算数据需要进行电量或电费退补调整的，由电网企业发起退补工作，将市场化退补数据推送至电力交易平台，由电力交易机构重新出具相应市场结算依据。（二）非市场化退补。指除市场化退补以外，非市场经营主体或非电力市场结算费用因国家政策规则调整、计量差错等原因引起的电量电费退补。按照差错原因分为政策性和非政策性退补两类。由电网企业依照有关电价、计量、供电营业管理规定开展电费退补清算。
第一百条市场化退补业务处理方式如下：（一）用电侧、发电侧在日、月结算依据核对期内发生电量、电价、市场运营相关结算费用变化等情况，并能及时调整的，重新计算相应时段、期间的电能量电费及相关市场运营结算费用。无法对日清分结果进行调整的事项，通过月内退补结算流程调整计算结果。（二）月度结算依据或电费账单发布后，如经营主体存在异议，如市场经营主体存在异议，可在 15 个工作日内分

107 别向电力交易机构、电网企业提出结算问询。电力交易机构、电网企业在收到问询后，5 个工作日内确认和评估问询是否属实，经核查属实的，在满足结算条件的下一结算周期进行追退补或清算。追溯期最长不超过 12 个月。（三）若出现重大偏差（市场出清结果变更等），由相关经营主体提出，经利益相关方共同确认后，电网企业按业务发生期（差错发生期间）价格及电量结构追溯调整结算，并相应计算对市场运营相关结算费用的影响。（四）原则上，对用电侧发生电量退补，不再调整电量差错月售电公司、虚拟电厂批发市场电能量均价、零售结算均价等计算市场运营费用涉及的各类价格。若出现重大偏差，可由相关经营主体提出，经利益相关方共同确认后，进行追溯调整计算。（五）若因经营主体主观原因造成电量差错的，退补调整按照《电力法》《供电营业规则》等法规执行。（六）退补费用应单列、按月单独记账，无法在最近一次结算周期内完成退补的，退补金额应在下个结算周期的结算依据中记为“结算调整项目”费用。（七）未尽事宜，需提请相关政府管理部门，按政府管理部门决策意见执行。第六节收付款管理第一百〇一条各经营主体、电网企业应根据法规、政策文件、合约等，在约定期限内完成电费收付。

108（一）发电企业、独立储能、虚拟电厂（发电）电费根据厂网双方确认的电费账单及时、足额向电网企业开具增值税发票。（二）电网企业根据厂网双方确认的电费账单、发电企业开具的增值税发票，及时足额支付发电企业电费。（三）一类用户、二类用户、虚拟电厂（用电）结算电费由电网企业收取，增量配电网企业供电的电力用户由拥有该增量配电网运营权的增量配电网企业收取。（四）约定期限内未足额或未缴纳电费的售电公司，由电网企业提出使用履约保障凭证，并将欠费信息反馈至电力交易机构，电力交易机构将欠费方纳入市场信用管理。第七节其他结算事项第一百〇二条违约处理原则对付款违约经营主体的处理应符合以下要求：
（一）若经营主体未能在付款截止日前完成全额付款，电网企业应及时告知电力交易机构，电力交易机构按规定向经营主体发出违约通知。
（二）当电力交易机构发出违约通知后，电网企业应尽快按照违约金额提出履约保函（保险）的适用申请。电力交易机构向履约保函（保险）开立单位出具索赔通知及履约保函（保险）原件，要求开立单位支付款项。电网企业向经营主体付款的总额不应超过实际收款及提取到的履约保函（保险）金额总和。
（三）电力交易机构向违约经营主体发出履约保函、保险

109 执行告知书，并纳入市场信用管理流程。第九章信息披露第一百〇三条信息披露应当遵循“安全、及时、真实、准确、完整、易于使用”的原则。信息披露主体应严格按照要求披露信息，并对其披露信息的真实性、准确性、完整性、及时性负责。
第一百〇四条经营主体、电网企业应当按照有关规定向电力市场运营机构提供信息。电力市场运营机构在确保信息安全基础上，定期向经营主体和社会公众按要求披露电力市场运行信息。按照《电力市场信息披露基本规则》（国能发监管〔2024〕9 号）相关要求，披露调频容量需求、调频容量需求计算方法及采购流程、调频市场边际出清价格等信息。第十章市场力监管第一百〇五条市场监管指标分析。经省发展改革委、东北能源监管局同意后，可启用省级电力市场监管类指标体系对黑龙江省电力市场整体、市场成员进行评估，并参考用于市场力行为识别与处置、市场力缓解以及电力市场各项参数制定，相关标准按照国家与黑龙江省有关规定执行。
第一百〇六条市场力监测及缓解。为避免具有市场力的发电机组操纵市场价格，需进行市场力监测与缓解，根据市场运行需要和技术条件，可采取包括但不限于下述事前、事中和事后措施中的一项或多项。

110（一）事前措施事前措施是指在日前现货市场出清前开展的市场力监测机制，监测内容包括但不限于发电机组超成本报价、横向异常报价。（二）事中措施市场力监管措施依据核定发电成本曲线、各时段合理收益率、剩余供给指数临界值以及整体合理收益率等参数开展，政府主管部门核定后执行。设置事前监管机制的基准电价,R E F D A P，日前市场出清后，计算日前市场出清加权平均电价 D A P 是否高于基准电价,R E F D A P。若高于基准电价,R E F D A P，则满足监管条件，计算寡头具备潜在市场力的需求管制容量，将其对应管制机组报价替换为核定的成本报价。各机组的核定成本报价为其核定发电成本（含税）叠加合理收益，合理收益率,t D Aπ随各时段的供需情况变化。其核定的成本报价为：t,,()1 REFDA jjtDA PC，π其中，t,REFDA j P，发电主体 j 在 t 时刻的核定成本报价，j C 为发电主体 j 的核定发电成本（含税），,t D Aπ为 t 时段的合理收益率。t 时段的合理收益率,t D Aπ随供需比 t r 的变化关系如下表所示，表中,t D Aπ和 t r 的取值为默认初始值，后期视黑龙江省电力市场实际运行情况，由政府主管部门、电力监管机构予以

111 调整。表市场供需比与合理收益率的变化关系市场供需比 t r 合理收益率,tDAπ（参考值）t r≤X，X 取值为 1.1 2.0 Y≥t r>X，Y 取值为 1.15 1.0 Z≥t r>Y，Z 取值为 1.5 0.5 t r>Z 0.2 事前监管机制的基准电价,R E F D A P 基于发电主体出清结果及其核定成本报价计算：,,,,,,,tjtj tj REFDA tj FDA tj RE Q tj P Q P，，其中，,t j Q 为发电主体 j 在 t 时刻的出清出力值，,R E F D A t j P，为发电主体 j 在 t 时刻出清出力值对应核定成本报价。根据市场实际运行情况，事前监管机制可从单一发电主体监管扩展到多发电主体监管（发电主体数量 N≥1，初期可取为 4）或部分地区监管，定义 N 个最大发电主体或部分地区的集合为一个新的“虚拟寡头”，计算其剩余供给指数并对其竞价容量进行监管。事前监管机制的具体实施步骤如下（以单一发电主体为例）：1．计算每个发电主体（发电集团、部分地区）的剩余供给指数 R S I0 0 j R S I S S D

112 其中，j R S I为发电主体 j 的剩余供给指数，0 S 为所有准入发电主体的总发电容量，j S 为发电主体 j 的发电容量，0 D 为目标交易时段的市场总需求。
2．设置剩余供给指数临界值剩余供给指数临界值 0 R S I参考值为 0.8-1.1，后期视黑龙江省电力市场实际运行情况，由省发展改革委、东北能源监管局予以调整。对于任一发电主体（发电集团、部分地区）j，若 j R S I<0 R S I，则发电主体 j 的剩余供给指数超标；相反，若 j R S I>0 R S I，则发电主体 j 的剩余供给指数合格。
3．计算超标临界容量与受管制容量对剩余供给指数超标的发电主体（发电集团、部分地区），计算其超标临界容量 j C B C S，超出 j C B C S 的部分为受管制容量 j R B C S。j j j+R B C C B C S S S其中：j j 0 0 0-R B C R S I S S D S4．价格管制对剩余供给指数超标的发电主体（发电集团、部分地区）的所有发电机组按照机组报价从高到低排序，使用核定成本报价对机组报价进行替换（合理收益率 D Aπ取值暂定为 0.5-1，直至满足管制容量需求。
5．市场出清基于受管制发电主体（发电集团、部分地区）替换后的机组报价，重新进行日前市场出清。基于日前市场出清结果，重新计算基准价 REFDA P，和日前市场出清平均价 D A P。若 D A P

113≤REFDA P，，则结束事前监管流程；若 D A P>REFDA P，，则进行虚拟寡头的事前监管。
6．计算虚拟寡头剩余供给指数虚拟寡头 x 的剩余供给指数为：0 x 0 R S I x S S D其中 Sx 为虚拟寡头 x 的发电容量。若 x R S I<0 R S I，则虚拟寡头 x 的剩余供给指数超标；相反，若 x R S I>0 R S I，则虚拟寡头 x 的剩余供给指数合格。
7．计算虚拟寡头的超标临界容量与受管制容量对剩余供给指数超标的虚拟寡头，计算其超标临界容量 x CBC S，超出 x CBC S 的部分为受管制容量 x RBC S。x+R B C C B C x x S S S其中：x x 0 0 0-R B C R S I S S D S8．虚拟寡头价格管制对剩余供给指数超标的虚拟寡头的所有发电机组按照机组报价从高到低排序，使用核定成本报价对机组报价进行替换，直至满足管制容量需求。
9．市场出清日前市场触发价格管制后，实时市场采用日前市场管控后的机组报价进行出清。（三）事后措施事后措施是指在日前、实时现货市场正式出清结果发布后开展的市场力监测机制，监测内容包括但不限于出清价

114 格、异常收益，监测方法包括但不限于应用二级限价、选取近一段时期现货市场平均价格进行结算、历史价格影响测试。
第一百〇七条市场力行为识别与处置。行使市场力行为指经营主体违反公平竞争原则，损害市场公共利益、扰乱市场秩序等行为，主要包括持留行为、市场串谋行为和市场操纵行为等。市场运营机构对持留、市场串谋和市场操纵行为进行识别，并将情况报告省发展改革委、东北能源监管局。（一）持留行为持留行为指经营主体通过物理持留和经济持留等不正当手段，影响市场成交结果，扰乱市场秩序的行为。物理持留指经营主体故意限制自身发电能力，从而减少市场有效供应、提高市场价格；经济持留指经营主体对部分机组故意进行不经济的报价，从而抬高同一控制关系的经营主体整体收益。在市场监测中发现以下情形的，电力市场运营机构启动持留行为识别：1．机组设备非计划停运、故障或运行受限的；
2．无故申请机组设备检修或延长检修期限的；
3．无故降低机组出力的；
4．突然改变报价习惯或报价方式，或以远高于市场同类型机组边际成本进行市场申报的；
5．系统边际条件发生变化导致机组在区域内拥有市场力且行使市场力的；

115 6．控制报价、在现货市场不成交，通过价差合约在中长期市场套利的；
7．其他涉嫌持留行为的情形。（二）串谋行为市场串谋行为指两个或两个以上不具有实际控制关系的经营主体通过串通报价等方式协调其相互竞争关系，从而使共同利润最大化的行为。在市场监测中发现以下情形的，电力市场运营机构启动串谋行为识别：1．不具有实际控制关系的经营主体进行集中交易申报的；
2．不具有实际控制关系的经营主体拥有的信息化交易平台存在数据交互的；
3．不具有实际控制关系的经营主体频繁出现关联性申报行为的；
4．经营主体使用与其不具有实际控制关系的其他经营主体的交易账号、密码或密钥等进行交易申报的；
5．其他涉嫌市场串谋行为的情形。（三）操纵行为在市场监测中发现以下情形的，电力市场运营机构启动操纵行为识别：1．频繁改变设备运行参数；
2．机组实际运行关键参数与事前注册信息存在较大偏差的；

116 3．发布或散布信息、虚假申报价格恶意引导市场价格走向，干扰市场正常运行的；
4．炒作可再生能源电力价格，以谋求在绿证交易和碳排放交易中牟取暴利的；
5．其他涉嫌市场操纵行为的情形。
第一百〇八条若电力现货市场需要定期应用市场力监测及缓解或应用二级限价等价格管制的方式干预市场时，经省发展改革委、东北能源监管局同意后，市场运营机构可同步根据市场运行情况更新、调整计算方法，并同步建立与结算联动的机制。第十一章市场干预第一节政府干预第一百〇九条现货市场运行过程中发生下列情形之一的，省发展改革委、东北能源监管局做出市场干预决定，包括临时中止市场运行、中止部分或全部规则的执行、价格管制等措施，并委托市场运营机构实施市场干预。（一）电力供应严重不足时；（二）电力市场未按照规则运行和管理时；（三）电力市场交易规则不适应电力市场交易需要，必须进行重大修改时；（四）电力市场交易发生恶意串通操纵市场的行为，并严重影响交易结果时；（五）市场价格达到市场运行公告或其他规定的价格限值且满足管控条件时；

117（六）其他认为需要进行市场干预的情形。第二节市场运营机构干预
第一百一十条发生以下情况或现货市场以及辅助服务市场中的异常情况时，市场运营机构可对现货市场或调频辅助服务市场进行干预，并尽快报告政府主管部门。（一）电力系统或电力现货市场技术支持系统发生故障、电力现货市场技术支持系统技术升级，导致市场无法正常进行时；（二）电网出现电力平衡紧张、调频困难、断面约束矛盾严重等其他必要情况；（三）其他影响电网安全运行的重大突发情况。
第一百一十一条市场干预的主要手段包括：（一）临时修改调频容量需求；（二）强制调用未在调频市场中标的调频单元；（三）调整机组控制模式；（四）电力调度机构认为有效的其他手段。
第一百一十二条当省发展改革委、东北能源监管局委托市场运营机构或出现如下情况需要开展市场干预时，市场运营机构须按要求记录异常干预的原因、措施，分析存在的问题，形成方案建议向省发展改革委、东北能源监管局备案。
（一）当日前、实时电力现货市场边界发生变化时，电力调度机构可按照“
第五十条”、“
第五十五条”的原则对重新进行市场出清或市场出清结果进行调整。
（二）当电力市场技术支持平台运行异常导致发布的市

118 场出清结果出现差错时，需重新按照原有边界条件重新进行出清计算，得到校正之后的出清结果，并及时向市场成员发布。若重新计算校正结果后，出清结果尚未执行，则按校正之后的结果执行。若重新计算校正结果后，出清结果已经执行，但市场未正式结算，则按校正之后的结果结算。若重新计算校正结果后，市场已经正式结算，则按照结算退补的相关原则进行电费退补。
（三）当实际电网运行过程中出现“
第五十八条”的电力系统事故或紧急情况时，电力调度机构可按照“安全第一”的原则进行对应调整干预。
（四）市场运营机构应公布市场干预情况原始日志，包括干预时间、干预人员、干预操作、干预原因，涉及《电力安全事故应急处置和调查处理条例》（国务院令第 599 号）规定电力安全事故等级的事故处理情形除外。
（五）若期间竞价燃煤机组总发电收入低于核定的总发电成本（包含调用停机机组的启动成本），应按照核定的总发电成本对竞价燃煤机组进行补偿。第三节市场中止与恢复
第一百一十三条当现货市场出现如下异常情况且市场中止之外的措施不足以将市场恢复到正常运行状态，由省发展改革委、东北能源监管局做出市场中止决定，并委托市场运营机构实施。市场运营机构应立即发布市场中止声明。突发情况时，市场运营机构可按“安全第一”的原则处理事故和安排电力

119 系统运行，并做好相关记录，事后由省发展改革委、东北能源监管局做出是否中止市场的决定并发布。
（一）电力系统发生故障导致网络拓扑发生重大变化，或当电网整体、局部发生稳定破坏、电网被迫发生主备调切换等异常，引起电力供应短缺或严重危及电网安全时；
（二）发生台风、山火、强降雨等极端自然灾害、电源或电网故障突发事件，可能严重影响电力供应或系统安全；
（三）发生电力市场技术支持系统发生重大故障或网络异常等情况影响现货系统正常运行，日前市场环节预计 23:0 0 以前无法完成出清，或实时市场持续 120 分钟及以上无法完成出清；
（四）其他影响电网运行安全、市场资金安全及市场正常组织的重大突发情况。
第一百一十四条市场中止时采取如下的处理措施：（一）日前电能量市场运行异常时，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，综合考虑运行日经营主体运行边界条件和电网运行边界条件，编制下达运行日的日前调度计划。若运行日的实时电能量市场正常运行，以运行日实际执行的结果以及实时电能量市场价格作为运行日的日前电能量市场出清结果。（二）实时电能量市场运行异常时，相应时段内不开展实时电能量市场出清，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，

120 基于最新的经营主体运行边界条件和电网运行边界条件，对经营主体的实时发用（充放）电计划进行调整。若日前电能量市场正常运行，以日前电能量市场中相同时段的价格作为实时电能量市场价格。（三）若日前和实时电能量市场均运行异常时，相应时段内不开展日前和实时电能量市场出清，电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，综合考虑运行日经营主体运行边界条件和电网运行边界条件，编制下达运行日的日前调度计划。运行日电力调度机构在当前机组开机组合的基础上，以保障电力有序供应、保障电网安全运行为原则，基于最新的经营主体运行边界条件和电网运行边界条件，对经营主体的实时发用（充放）电计划进行调整。在相应的时段内，以运行日实际执行的结果以及最近 30 天所有现货运行日各结算时段统一结算点电价的算术平均值作为运行日的日前和实时电能量市场出清结果。
第一百一十五条当异常情况解除、电力市场重启具备条件后，经省发展改革委、东北能源监管局同意，市场运营机构按程序恢复市场正常运行。市场恢复通知应按要求提前向经营主体发布。
第一百一十六条在现货市场市场中止和价格管制时段，根据本规则规定的结算原则开展结算。第四节特殊情况处理
第一百一十七条保供电时期处理机制。保供电时期，

121 为保证电网安全和保供电区域的供电可靠性，根据保供电等级要求，可采取调整电网备用容量、调整断面限额、设置临时断面等措施。
第一百一十八条自然灾害影响期处理机制。台风、冰灾、山火、洪水、地震等恶劣极端自然灾害时期，为了保障受灾地区的人民生活和重要用户用电，根据灾害影响的范围和程度，可采取开机、停机、调整断面限额、设置临时断面、临时安排输变电设备停运、临时中止输变电设备检修恢复送电等措施。第五节争议处理
第一百一十九条本规则所指争议主要是指电力市场成员之间的下列争议：（一）经营主体之间的纠纷包括但不限于合同纠纷、经济纠纷、隐私保密纠纷；（二）经营主体与电力市场运营机构之间的纠纷包括但不限于经营主体对市场组织、交易执行、结算与事后认定等方面的行为进行质疑，或拒不执行电力市场运营机构指令等；（三）其他方面的争议。
第一百二十条电力交易发生争议时，经营主体可自行协商解决，协商无法达成一致时可提交省发展改革委、东北能源监管局调解处理，也可向人民法院提起诉讼。
第一百二十一条经营主体应按照以下规定时间提出争议调解申请：

122（一）对于市场价格、结算依据中的电量或金额有争议的，应在交易机构给出查询回复后的 10 个工作日内以书面方式提出。（二）对于电费结算账单中的电量或金额有争议的，应在电网企业给出结算查询回复后的 10 个工作日内以书面方式提出。（三）对于其他争议，市场成员应在事件发生之日起 2 年内提出。（四）因调频服务交易、调用、统计等情况存在争议的，提出争议方应在争议发生 30 天内向政府主管部门提出申请，由政府主管部门裁决。（五）经营主体有义务为省发展改革委、东北能源监管局提供争议处理所需的数据和材料。承担调解工作的相关人员应遵守保密规定，不得泄露因调解工作知悉的商业秘密。第十二章系统安全与市场风险防控
第一百二十二条经营主体应当执行有关电网运行管理的规程、规定，服从统一调度，加强设备维护，按照并网调度协议配备必要的安全设施，提供电力辅助服务，维护电力系统的安全稳定运行。
第一百二十三条电力调度机构应当严格执行电力调度规则，合理安排系统运行方式，及时预报或者通报影响电力系统安全运行的信息，防止电网事故，保障电网运行安全。负责电力市场交易的安全校核，并公布校核方法、参数。根

123 据电力供需形势、设备运行状况、安全约束条件和系统运行状况，统筹安排电力设备检修计划。
第一百二十四条电力市场技术支持系统建设应当符合规定的性能指标要求，具备能量管理、交易管理、电能计量、结算系统、合同管理、报价处理、市场分析与预测、交易信息、监管系统等功能。
第一百二十五条电力市场运营机构负责管理和维护电力市场技术支持系统，保障电力市场运营所需的交易安全、数据安全和网络安全。电力市场技术支持系统建设应当符合规定的性能指标要求，以电力市场运行规则为基础，统一规划、统一设计、统一管理、同步实施、分别维护，根据电力市场发展的需要及时更新。
第一百二十六条经营主体可根据业务需要建设相应的信息化发售电业务平台。对于接入电力市场技术支持系统的售电公司技术支持系统，需提供安全等级报告和著作权证书，同时要符合相关的信息化管理要求和数据接口规范要求。
第一百二十七条黑龙江电力市场建立健全电力市场风险防控机制，防范市场风险，保障电力系统安全和市场平稳运行，维护经营主体合法权益和社会公共利益。
第一百二十八条电力市场运营机构按照“谁运营、谁防范，谁运营、谁监控”的原则，履行市场监控和风险防控责任，对市场依规开展监测，接受电力监管机构监管。市场成员应共同遵守并按规定落实电力市场风险防控职责。

124
第一百二十九条电力市场运营机构负责对经营主体违反公平竞争原则、损害市场公共利益、扰乱市场秩序等行为进行识别，并开展市场力监测与缓解。任何单位和个人不得非法干预电力市场正常运行，不得实施地方保护、市场分割、指定交易、区域壁垒等妨碍统一市场和公平竞争的政策。第十三章附则
第一百三十条电力市场运营机构违反本规则规定，有下列情形之一的，按照《电力监管条例》
第三十三条的规定处理：（一）不按照本规则及配套规则规定组织交易的；（二）未经电力监管机构审定同意，擅自出台交易细则开展相关电力市场活动的；（三）擅自执行未按法定权限、程序制修订的规则的；（四）其他违反本规则规定且造成社会不良影响的。
第一百三十一条任何单位和个人扰乱电力市场运营机构的秩序且影响电力市场活动正常进行，或者危害电力市场及相关技术支持系统安全的，按照有关规定处理；构成犯罪的，依法追究刑事责任。
第一百三十二条本规则由省发展改革委、东北能源监管局负责解释，与国家最新政策、文件规定不符的，从其规定。
第一百三十三条本规则涉及的相关免责条款包括：（一）电网企业输配电业务属于监管业务，依法接受监管，不承担市场运行相关的经济责任；

125（二）不可抗力引发的发输变电设备异常，造成其他市场成员经济损失的，其设备所属的相关方不承担经济责任。不可抗力指对市场和电力系统有严重影响的不能预见、不能避免并不能克服的客观情况；（三）出现市场异常情况时，电力市场运营机构按本规则及其他实施细则对市场进行干预予以免责。

126 附件：一、市场参数表序号参数说明 1 E 1 燃煤机组冷态启动时间上限，单位：小时 2 E 2 燃煤机组热态启动时间上限，单位：小时 3 E 3 燃煤机组开机时间范围，单位：小时 4 E 4 燃煤机组停机时间范围，单位：小时 5 th es P 独立储能额定功率准入值，单位：兆瓦 6 th es RT 独立储能额定功率充放电持续响应时间准入值，单位：小时 7 t h v p p P 虚拟电厂基础调节容量准入值，单位：兆瓦 8 t h v p p R T 虚拟电厂基础调节容量持续响应时间准入值，单位：小时 9 R 1 燃煤机组启动费用上下限范围，单位：万元/次 10 R 2 燃煤机组空载费用上下限范围，单位：元/小时 11 R 3 经营主体电能量报价上下限范围，单位：元/千瓦时 12 R 4 日前/实时市场出清价格上下限范围，单位：元/千瓦时 13 C 0 燃煤机组核定成本，单位：元/千瓦时 14 T k 竞价燃煤机组缺省开机通知时刻 15 T 限价实时二级限价阈值时长 16 P 二级限价实时二级价格限值 17 lim T 实时二次限价价格限值 18 M 2 经营主体执行偏差允许值，按照燃煤机组、新能源场站、独立储能与虚拟电厂（聚合商）分别核定 19 M 3 新能源执行偏差回收系数

127 20 M 4 新型经营主体执行偏差回收系数 21 M 5 燃煤机组额定有功功率允许值 22 M 6 如实申报最大发电能力时的考核系数 23 M 7 未如实申报最大发电能力时的考核系数 24 M 8 未如实申报最小发电能力时的考核系数 25 M 9 最大发电能力变更考核时的考核系数 26 M 10 最小发电能力变更考核时的考核系数 27 t h p k 综合调频性能指标准入平均值 28 R 5 调频里程报价上下限范围 29 g 1 燃煤机组标准调频容量调节折算比例下限，单位：%30 g 2 燃煤机组标准调频容量调节折算比例上限，单位：%31 g 3 独立储能标准调频容量调节折算比例上限，单位：%32调频市场性能排序因子 33α小时调频合格标准阈值 34 K 开机补偿电网运行需求导致的火电正常开机补偿费用用电侧分摊比例 35 K 电网特殊补偿电网运行需求导致的部分特殊机组补偿费用用电侧分摊比例 36 K 市场化购售市场化购售电差额费用用电侧分摊比例 37 X 1 燃煤机组中长期超额约束比例，单位%38 L 1 燃煤机组中长期超额回收价差系数 39 X 2 燃煤机组中长期缺额约束比例，单位%40 L 2 燃煤机组中长期缺额回收价差系数 41 X 3 用电侧中长期超额约束比例，单位%42 L 3 用电侧中长期超额回收价差系数

128 43 X 4 用电侧中长期缺额约束比例，单位%44 L 4 用电侧中长期缺额回收价差系数 45 X 5 新能源中长期超额约束比例，单位%46 L 5 新能源中长期超额回收价格系数 47 X 6 新能源中长期缺额约束比例，单位%48 L 6 新能源中长期缺额回收价格系数 49 X 10 月度调平电量允许偏差，单位%50 DAπ市场合理报价收益率（按分时系统供需比核定）51 0 R S I日前市场发电集团/虚拟寡头剩余供给指数限定值 52 K 供热特殊机组成本补偿容量所占装机容量比例

129 二、缺省参数表
（一）发电企业应申报的缺省参数包括：1.竞价燃煤机组运行相关参数：（1）额定有功功率；（2）典型开机曲线；（3）典型停机曲线；（4）综合厂用电率，分月核定；（5）最大发电能力；（6）最小发电能力；（7）分档爬坡速率；（8）冷态启动时间；（9）热态启动时间；（10）最小连续开机时间：暂定为 72 小时，由电力调度机构核定；（11）最小连续停机时间：暂定为 24 小时，由电力调度机构核定；（12）最小技术出力：由政府主管部门或监管机构核定。暂按《东北电力辅助服务市场运营规则》（东北监能市场〔2020〕112 号）中有关火电厂有偿调峰基准执行；（13）标准调频容量。2.竞价燃煤机组量价相关参数：（1）机组冷/热态启动费用；（2）机组空载费用；（3）电能量量-价曲线；

130（4）调频报价。3.竞价新能源场站运行相关参数：（1）装机容量；（2）厂用电率。4.竞价新能源场站量价参数：电能量量-价曲线 5.非竞价燃煤机组相关参数：（1）额定有功功率；（2）综合厂用电率；（3）96 段出力曲线。6.非竞价新能源场站相关参数：（1）装机容量；（2）厂用电率。（二）新型经营主体应申报的缺省参数包括：1.独立储能运行相关参数：（1）额定功率；（2）额定功率充放电持续响应时间；（3）充放电效率；（4）日充放电转换次数；（5）标准调频容量。2.独立储能量价相关参数：（1）电能量量-价曲线；（2）调频报价。3.虚拟电厂运行相关参数：（1）最大、最小用电负荷；

131（2）基础调节容量；（3）基础调节容量持续响应时间；（4）调节速率；（5）具有调节时长约束特性的虚拟电厂相关调节资源的缺省运行参数。4.虚拟电厂量价相关参数：（1）电能量量-价曲线。

132 三、日前安全约束机组组合数学模型日前市场出清 SCUC 的目标函数如下所示：1111 1111 11()() +()NTNLT UN ititititlll itlt NSTEST sssestest stest VPPT vpptvppt vppt MinCPCCMSLSL MSLSLCP CP,,,,优化,,优化,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时段，考虑 96 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 98；it P,表示发电企业 i 在时段 t 的出力；()itit CP,,、U it C,、N it C,分别为发电企业 i 在时段 t 的运行费用、启动费用、空载费用，其中运行费用()itit CP,,是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；启动费用 U it C,是与发电企业停机时间有关的函数，以表示机组在不同状态（冷态/热态）下的启动费用；空载费用 N it C,是与发电企业并网运行时间有关的函数；l M、s M 分别为线路、断面潮流约束松弛罚因子；l SL、l SL分别为线路 l 的正、反向潮流松弛变量；NL 为线路总数；s SL、s SL分别为断面 s 的正、反向潮流松弛变量；NS 为断面总数；ES 表示储能交易单元总数，()estest CP,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；VPP 表示虚拟电厂

133 的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数。发电企业出力表达式：1 N M M I N M A X i t i t m i m i t m i m m P P P P P,,,,,,,其中，NM 为发电企业报价总段数，itm P,,为机组 i 在时段 t 第 m 个出力区间中的中标电力，MAX im P,、M I N i m P,分别为发电企业 i 申报的第 m 个出力区间上下界。发电企业运行费用表达式：1()N M i t i t i m i t m m C P C P,,,,,其中，im C,为发电企业 i 申报的第 m 个出力区间对应的能量价格。独立储能出力表达式：c()c()1()()1 NC chchhMINchhMAX estestmesmestmesm m ND disdisdisMINchdisMAX estestmesmestmesm m PPPPP PPPPP,,,,,,,,,,,,,,其中，NC、N D 表示独立储能充放电报价总段数；ch estm P,,、dis estm P,,表示独立储能 es 在时段 t 第 m 个出力区间中的充放中标电力；c()hMAX esm P,、c()hMIN esm P,、()disMAX esm P,、()disMIN esm P,分别表示独立储能 es 申报的第 m 个充放电出力区间上下界。独立储能运行费用表达式：1 1()N C N D c h c h d i s d i s e s t e s t e s m e s t m e s m e s t m m m C P C P C P,,,,,,,,其中，c h e s m C,、d i s e s m C,表示独立储能 es 申报的第 m 个充放电出力区间对应的能量价格。

134 虚拟电厂出力表达式：()()1()()1 NE elelelMINelelMAX vpptvpptmvpptvpptmvppt m NG gegegeMINgegeMAX vpptvpptmvpptvpptmvppt m PPPPP PPPPP,,,,,,,,,,,,,,其中，N E、NG 表示虚拟电厂发用电报价总段数；e l v p p t m P,,、g e v p p t m P,,表示虚拟电厂 vpp 在时段 t 第 m 个出力区间中的发用电中标电力；()e l M I N v p p t P,、()e l M A X v p p t P,、()g e M I N v p p t P,、()g e M A X v p p t P,分别表示虚拟电厂 vpp 申报的第 m 个发用电出力区间上下界。虚拟电厂运行费用表达式：1 1()N E N G e l e l g e g e v p p t v p p t v p p t m v p p t m v p p t m v p p t m m m C P C P C P,,,,,,,,,,其中，el vpptm C,,、ge vpptm C,,表示虚拟电厂 vpp 申报的 t 时段第 m 个充放电出力区间对应的能量价格。日前市场出清 SCUC 的约束条件包括：
（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：111111 NNTESESNENG chdiselge itjtestestvpptvpptt ijesesvppvpp PTPPPPD,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力；j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负）；NT 为联络线总数；t D 为时段 t 的系统负荷。
（二）系统正备用容量约束

135 在确保系统功率平衡的前提下，为了防止系统负荷预测偏差以及各种实际运行事故带来的系统供需不平衡波动，一般整个系统需要留有一定的容量备用。需要保证每天的总开机容量满足系统的最小备用容量。系统正备用容量约束可以描述为：11 NNT MAXU itittjtt ij PDTR,,,111)NNNT MAXU ititittittjt iij PPRPDT,,,,,（，其中，it,表示机组 i 在时段 t 的启停状态，0 it,表示机组停机，1 it,表示机组开机；MAX it P,为机组 i 在时段 t 的最大出力；U t R 为时段 t 的系统正备用容量要求。正常时期需同时满足 D+1 日最高负荷点的备用要求，特殊时期电力调度机构可根据系统安全供应需要，调整备用容量要求。
（三）系统负备用容量约束系统负备用容量约束可以描述为：11 NNT MIND itittjtt ij PDTR,,,111)NNNT MIND ititittittjt iij PPRPDT,,,,,（，其中，M I N i t P,为机组 i 在时段 t 的最小出力；D t R 为时段 t 的系统负备用容量要求。
（四）特殊机组状态约束必开机组、热电联产机组、试验机组应处于开机状态：1,its iI,

136 其中，s I 为必开机组、热电联产机组、试验机组的全集。
（五）机组出力上下限约束机组的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：MINMAX ititititit PPP,,,,,（1）对于不参加现货市场的机组，由电力调度机构安排计划出力，在其开机时段内，要求 1 it,，且上式中 M I N i t P,、MAX it P,均取为对应时段的机组计划出力；在其停机时段内，要求 0 it,；（2）对于必开机组，在其必开时段内，要求 1 it,，若有最低出力要求，则上式中 M I N i t P,取为对应时段的必开最低出力；（3）对于热电联产机组，在其热电联产运行时段内，要求 1 it,，且上式中 M I N i t P,取为对应时段的供热最小技术出力，MAX it P,取为对应时段的最大发电能力；（4）对于试验机组，在其试验时段内，要求 1 it,，且上式中 M I N i t P,、MAX it P,均取为对应时段的机组试验计划出力；（5）对于新能源场站，MAX it P,为当前时段新能源场站申报的功率预测值；（6）对于自由优化机组，机组出力下限建模为：11 111 11 111()()DDUDUD MIN ititititttitttUittt tttttt DDUDDD MIN ititititttitttDitDDtt tttttt PPPtt PPPtt,,,,,,,,,,,,机组出力上限建模为：

137 11 11 1 11()()UDUD MAX itUitttititittt tttt DDDD MAX itDitDDttititittt tttt PPttP PPttP,,,,,,,,,,UD 为启动过程持续时间，计算到最小出力；DD 为停机过程持续时间，从最小出力开始计算；β和γ分别是表示机组启动和停机的 0-1 变量。
（六）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、MAX jt P,为机组群 j 在时段 t 的最大、最小出力。
（七）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：111 11 1111 11 UDUD MAX ititititttiitittt tttt DDDD MAX ititititttiitittt tttt PPPRU PPPRD,,,,,,,,,,,,其中，i RU 表示机组 i 最大上爬坡速率；i RD 表示机组 i 最大下爬坡速率。
（八）机组最小连续开停时间约束

138 由于火电机组的物理属性及实际运行需要，要求火电机组满足最小连续开机/停机时间。最小连续开停时间约束可以描述为：11()0()0 UD itititUitititD TTTT,,,,,,，其中，it,为机组 i 在时段 t 的启停状态；U T、D T 为机组的最小连续开机时间和最小连续停机时间；U it T,、D it T,为机组 i 在时段 t 时已经连续开机的时间和连续停机的时间，可以用状态变量(1~,1~)it iNtT,来表示：11(1)UD tt UD itikitik ktTktT TT,,,,，
（九）机组最大启停次数约束首先定义启动与停机的切换变量。定义 it,为机组 i 在时段 t 是否切换到启动状态；定义 it,表示机组 i 在时段 t 是否切换到停机状态，it,、it,满足如下条件：1 110 0 itit it,,,仅当且其余情况 1 101 0 itit it,,,仅当且其余情况相应机组 i 的启停次数限制可表达如下：1 1 T T M A X M A X i t i i t i t t,,，
（十）电厂电量约束部分受限于一次能源供应约束电厂，其在日前市场的中标电量应满足该电厂电量上限约束：

139 0 1 1 4 T MAX itj ijt PQ,其中，0 96 T为 D 日的总时段数；MAX j Q 为电厂 j 在 D 日的电量上限。
（十一）独立储能充放电功率约束独立储能出清的充放电功率需要在独立储能申报的最大最小充放电功率范围内，est,和 est,是控制独立储能充放状态的 0-1 变量。()()()()()()01 00 disMINdisdisMAX estesestestes chMAXchchMIN estesestestes estest chMINchMAX eses PPP PPP PP,,,,,,,,,其中，()chMAX es P、()chMIN es P、()disMAX es P、()disMIN es P 分别表示独立储能 es 申报的最大、最小充放电功率。
（十二）独立储能荷电状态约束独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/chchdisdis estestestesestes estestest EEPtPt EEE,,,,,,,其中，est E,表示独立储能 es 在时段 t 结束时的荷电状态；ch es、dis es分别表示独立储能 es 的充放电效率；t表示时段长度；es E 表示独立储能 es 的额定容量；est E,、est E,分别表示独立储能 es 在时段 t 结束时的荷电状态上下限。

140
（十三）独立储能运行日初始与末尾时段荷电状态约束 0 iniTfin eseseses EEEE，其中，0 es E 代表用于计算的初始荷电状态；ini es E 代表前一天最后时段的荷电状态；T es E 代表用于计算的最后一个时段目标荷电状态；fin es E 代表申报的最后一个时段的荷电状态。
（十四）独立储能循环充放电约束 1(/)2 T disdischch estesestes t escircle est PPt N E,,,,其中，escircle N,为独立储能 es 的缺省日充放电转换次数。
（十五）虚拟电厂发用电功率约束虚拟电厂出清的发用电功率需要在虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制虚拟电厂发用电的 0-1 变量。()()()()()()0 1 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示虚拟电厂 vpp 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。
（十六）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：

141 11 11 gegeUgegegeDge vpptvpptvppvpptvpptvpp elelUelelelDel vpptvpptvppvpptvpptvpp PPPPPP PPPPPP,,,,,,,,，，其中，U g e v p p P、U e l v p p P为虚拟电厂 vpp 发用电最大上爬坡率；D g e v p p P、D e l v p p P为虚拟电厂 vpp 发用电最大爬坡率。
（十七）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p M A X l l l P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，MAX l P 为线路 l 的潮流传输极限；li G为发电企业 i 所在节点对线路 l 的灵敏度因子；lj G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；lk G为节点 k 对线路 l 的灵敏度因子；kt D,为节点 k 在时段 t 的母线负荷值；le G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l v G表示虚拟电厂 vpp 所在节点 v 对线路 l 的发灵敏度因子；l SL、l SL分别为线路 l 的正、反向潮流松弛变量。
（十八）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p M A X s s s P G P G T G D G P G P G P G P S L S L P,,,,,,,

142 其中，M I N s P、MAX s P 分别为断面 s 的潮流传输极限；si G为机组 i 所在节点对断面 s 的灵敏度因子；sj G为联络线 j 所在节点对断面 s 的灵敏度因子；sk G为节点 k 对断面 s 的灵敏度因子；se G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因子；s v G表示虚拟电厂 vp p 所在节点 v 对断面 s 的灵敏度因子；s SL、s SL分别为断面 s 的正、反向潮流松弛变量。

143 四、日前安全约束经济调度数学模型日前市场出清 SCED 的目标函数如下所示：1 1 1 1 1 1 1 1 1 1()()()N T N L T i t i t l l i t l t N S T E S T s s e s t e s t s t e s t V P P T v p p t v p p t v p p t M i n C P M S L S L M S L S L C P C P,,优化,,优化,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时段，考虑 96 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 98；it P,表示发电企业 i 在时段 t 的出力；()itit CP,,为发电企业 i 在时段 t 的运行费用，是发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；l M、s M 分别为线路、断面潮流约束松弛罚因子；l SL、l SL分别为线路 l 的正、反向潮流松弛变量；NL 为线路总数；s SL、s SL分别为断面 s 的正、反向潮流松弛变量；NS 为断面总数；ES 表示储能交易单元总数，()estest CP,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；VPP 表示虚拟电厂的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数。发电企业出力表达式：

1441 N M M I N M A X i t i t m i m i t m i m m P P P P P,,,,,,,其中，NM 为发电企业报价总段数；itm P,,为机组 i 在时段 t 第 m 个出力区间中的中标电力；MAX im P,、M I N i m P,分别为发电企业 i 申报的第 m 个出力区间上下界。发电企业运行费用表达式：1()N M i t i t i m i t m m C P C P,,,,,其中，im C,为发电企业 i 申报的第 m 个出力区间对应的能量价格。独立储能出力表达式：c()c()1()()1 NC chchhMINchhMAX estestmesmestmesm m ND disdisdisMINchdisMAX estestmesmestmesm m PPPPP PPPPP,,,,,,,,,,,,,,其中，NC、N D 表示独立储能充放电报价总段数；ch estm P,,、dis estm P,,表示独立储能 es 在时段 t 第 m 个出力区间中的充放中标电力；c()hMAX esm P,、c()hMIN esm P,、()disMAX esm P,、()disMIN esm P,分别表示独立储能 es 申报的第 m 个充放电出力区间上下界。独立储能运行费用表达式：1 1()N C N D c h c h d i s d i s e s t e s t e s m e s t m e s m e s t m m m C P C P C P,,,,,,,,其中，c h e s m C,、d i s e s m C,表示独立储能 es 申报的第 m 个充放电出力区间对应的能量价格。虚拟电厂出力表达式：

145()()1()()1 NE elelelMINelelMAX vpptvpptmvpptvpptmvppt m NG gegegeMINgegeMAX vpptvpptmvpptvpptmvppt m PPPPP PPPPP,,,,,,,,,,,,,,其中，N E、NG 表示虚拟电厂发用电报价总段数；e l v p p t m P,,、g e v p p t m P,,表示虚拟电厂 vpp 在时段 t 第 m 个出力区间中的发用电中标电力；()e l M I N v p p t P,、()e l M A X v p p t P,、()g e M I N v p p t P,、()g e M A X v p p t P,分别表示虚拟电厂 vpp 申报的第 m 个发用电出力区间上下界。虚拟电厂运行费用表达式：1 1()N E N G e l e l g e g e v p p t v p p t v p p t m v p p t m v p p t m v p p t m m m C P C P C P,,,,,,,,,,其中，el vpptm C,,、ge vpptm C,,表示虚拟电厂 vpp 申报的 t 时段第 m 个充放电出力区间对应的能量价格。日前市场出清 SCED 的约束条件包括：
（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：111111 NNTESESNENG chdiselge itjtestestvpptvpptt ijesesvppvpp PTPPPPD,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力；j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负）；NT 为联络线总数；t D 为时段 t 的系统负荷。
（二）机组出力上下限约束发电企业的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：MINMAX ititit PPP,,,

146 对于 SCUC 优化结果中停机的机组，上式中 M I N i t P,、MAX it P,均取为零。
（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、MAX jt P,为机组群 j 在时段 t 的最大、最小出力。
（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：11 ititiititi PPRUPPRD,,,,，其中，i RU 表示机组 i 最大上爬坡速率；i RD 表示机组 i 最大下爬坡速率。
（五）电厂电量约束部分受限于一次能源供应约束电厂，其在日前市场的中标电量应满足该电厂电量上限约束：0 1 1 4 T MAX itj ijt PQ,其中，0 96 T为 D 日的总时段数；MAX j Q 为电厂 j 在 D 日的电量上限。
（六）独立储能充放电功率约束

147 独立储能出清的充放电功率需要在独立储能申报的最大最小充放电功率范围内，est,和 est,是控制独立储能充放状态的 0-1 变量。()()()()()()01 00 disMINdisdisMAX estesestestes chMAXchchMIN estesestestes estest chMINchMAX eses PPP PPP PP,,,,,,,,,其中，()chMAX es P、()chMIN es P、()disMAX es P、()disMIN es P 分别表示独立储能 es 申报的最大、最小充放电功率。
（七）独立储能荷电状态约束独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/chchdisdis estestestesestes estestest EEPtPt EEE,,,,,,,其中，est E,表示独立储能 es 在时段 t 结束时的荷电状态；ch es、dis es分别表示独立储能 es 的充放电效率；t表示时段长度；es E 表示独立储能 es 的额定容量；est E,、est E,分别表示独立储能 es 在时段 t 结束时的荷电状态上下限。
（八）独立储能运行日初始与末尾时段荷电状态约束 0 iniTfin eseseses EEEE，其中，0 es E 代表用于计算的初始荷电状态；ini es E 代表前一天最后时段的荷电状态；T es E 代表用于计算的最后一个时段目标荷电状态；fin es E 代表申报的最后一个时段的荷电状态。
（九）独立储能循环充放电约束

148 1(/)2 T disdischch estesestes t escircle est PPt N E,,,,其中，escircle N,为独立储能 es 的缺省日充放电转换次数。
（十）虚拟电厂发用电功率约束虚拟电厂出清的发用电功率需要在虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制虚拟电厂发用电的 0-1 变量。()()()()()()0 1 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示虚拟电厂 vpp 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。
（十一）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：11 11 gegeUgegegeDge vpptvpptvppvpptvpptvpp elelUelelelDel vpptvpptvppvpptvpptvpp PPPPPP PPPPPP,,,,,,,,，，其中，U g e v p p P、U e l v p p P为虚拟电厂 vpp 发用电最大上爬坡率；D g e v p p P、D e l v p p P为虚拟电厂 vpp 发用电最大爬坡率。
（十二）线路潮流约束线路潮流约束可以描述为：

149 1 1 1 1 1()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p M A X l l l P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，MAX l P 为线路 l 的潮流传输极限；li G为发电企业 i 所在节点对线路 l 的灵敏度因子；lj G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；lk G为节点 k 对线路 l 的灵敏度因子；kt D,为节点 k 在时段 t 的母线负荷值；le G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l G表示虚拟电厂 vp p 所在节点 v 对线路 l 的发灵敏度因子；+l SL、l SL分别为线路 l 的正、反向潮流松弛变量。
（十三）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p M A X s s s P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，M I N s P、MAX s P 分别为断面 s 的潮流传输极限；si G为机组 i 所在节点对断面 s 的灵敏度因子；sj G为联络线 j 所在节点对断面 s 的灵敏度因子；sk G为节点 k 对断面 s 的灵敏度因子；se G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因子；s G表示虚拟电厂 vpp 所在节点 v 对断面 s 的灵敏度因子；s SL、s SL分别为断面 s 的正、反向潮流松弛变量。

150 五、日前节点电价数学模型日前市场节点电价（LMP）计算模型如下：目标函数：'1 1 1 1'1 1 1 1 1 1()()()N T N L T i t i t l l i t l t N S T E S T s s e s t e s t s t e s t V P P T v p p t v p p t v p p t M i n C P M S L S L M S L S L C P C P,,优化,,优化,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，其中 D 日每 15 分钟一个时段，考虑 96 个时段；D+1 日考虑负荷高峰、低谷 2 个时段，故 T 为 98；it P,表示发电企业 i 在时段 t 的出力；()itit CP,,为发电企业 i 在时段 t 的运行费用，是发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；l M、s M为用于节点电价计算的网络潮流约束松弛罚因子；l SL、l SL分别为线路 l 的正、反向潮流松弛变量；NL 为线路总数；s SL、s SL分别为断面 s 的正、反向潮流松弛变量；NS 为断面总数；ES 表示储能交易单元总数，()estest CP,,表示储能的运行费用，是与储能申报的各段出力区间和对应能量价格有关的多段线性函数；VPP 表示虚拟电厂的总数，()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数。

151 发电企业出力表达式：1 N M M I N M A X i t i t m i m i t m i m m P P P P P,,,,,,,其中，NM 为发电企业报价总段数；itm P,,为机组 i 在时段 t 第 m 个出力区间中的中标电力；MAX im P,、M I N i m P,分别为发电企业 i 申报的第 m 个出力区间上下界。发电企业运行费用表达式：1()N M i t i t i m i t m m C P C P,,,,,其中，im C,为发电企业 i 申报的第 m 个出力区间对应的能量价格。独立储能出力表达式：c()c()1()()1 NC chchhMINchhMAX estestmesmestmesm m ND disdisdisMINchdisMAX estestmesmestmesm m PPPPP PPPPP,,,,,,,,,,,,,,其中，NC、N D 表示独立储能充放电报价总段数；ch estm P,,、dis estm P,,表示独立储能 es 在时段 t 第 m 个出力区间中的充放中标电力；c()hMAX esm P,、c()hMIN esm P,、()disMAX esm P,、()disMIN esm P,分别表示独立储能 es 申报的第 m 个充放电出力区间上下界。独立储能运行费用表达式：1 1()N C N D c h c h d i s d i s e s t e s t e s m e s t m e s m e s t m m m C P C P C P,,,,,,,,其中，c h e s m C,、d i s e s m C,表示独立储能 es 申报的第 m 个充放电出力区间对应的能量价格。虚拟电厂出力表达式：

152()()1()()1 NE elelelMINelelMAX vpptvpptmvpptvpptmvppt m NG gegegeMINgegeMAX vpptvpptmvpptvpptmvppt m PPPPP PPPPP,,,,,,,,,,,,,,其中，N E、NG 表示虚拟电厂发用电报价总段数；e l v p p t m P,,、g e v p p t m P,,表示虚拟电厂 vpp 在时段 t 第 m 个出力区间中的发用电中标电力；()e l M I N v p p t P,、()e l M A X v p p t P,、()g e M I N v p p t P,、()g e M A X v p p t P,分别表示虚拟电厂 vpp 申报的第 m 个发用电出力区间上下界。虚拟电厂运行费用表达式：1 1()N E N G e l e l g e g e v p p t v p p t v p p t m v p p t m v p p t m v p p t m m m C P C P C P,,,,,,,,,,其中，el vpptm C,,、ge vpptm C,,表示虚拟电厂 vpp 申报的 t 时段第 m 个充放电出力区间对应的能量价格。节点电价计算模型的约束条件包括：
（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：111111 NNTESESNENG chdiselge itjtestestvpptvpptt ijesesvppvpp PTPPPPD,,,,,,其中 i t P,表示发电企业 i 在时段 t 的出力；j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负）；NT 为联络线总数，t D 为时段 t 的系统负荷。
（二）机组出力上下限约束机组的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：MINMAX ititit PPP,,,

153 对于 SCUC 优化结果中停机的机组，上式中 M I N i t P,、MAX it P,均取为零。对于不可定价机组，上式中 M I N i t P,、MAX it P,均取 SCED 优化结果中机组 i 在时段 t 的中标出力 SCED it P,。对于可定价机组，上式中 M I N i t P,、MAX it P,取如下数值：(1)()(1)()MINSCEDMINSCED ititit MAXSCEDMAXSCED ititit PMAXPP PMINPP,,,,,,,,其中，δ为 LMP 模型中允许机组偏离日前 SCED 优化结果的比例；()MINSCED it P,、()MAXSCED it P,分别为日前 SCED 模型中的机组最大、最小出力。
（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、MAX jt P,为机组群 j 在时段 t 的最大、最小出力。
（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 ititi PPRU,,1 ititi PPRD,,其中，i RU 表示机组 i 最大上爬坡速率；i RD 表示机组 i 最大下爬坡速率。
（五）独立储能充放电功率约束

154 当储能处于充电状态时，充电上下限为：()()()()(1)()(1)()chMAXchSCEDchMAXSCED estestes chMINchSCEDchMINSCED estestes PMAXPP PMINPP,,,,,,,,当储能处于放电状态时，放电上下限为：()()()()(1)()(1)()disMINdisSCEDdisMINSCED estestes disMAXdisSCEDdisMAXSCED estestes PMAXPP PMINPP,,,,,,,,其中，为 LMP 模型中允许独立储能偏离日前 SCED 优化结果的比例；()()chMAXSCED es P、()()chMINSCED es P、()()disMAXSCED es P、()()disMINSCED es P 分别表示日前 SCE D 模型中独立储能 e s 的最大、最小充放电功率；chSCED est P,,、d i s S C E D e s t P,,为日前 SCED 的充放电公功率结果。
（六）独立储能荷电状态约束独立储能在优化时段初始时刻和结束时刻的荷电状态需要满足储能上一个优化周期末尾和独立储能申报的参数。1/chchdisdis estestestesestes estestest EEPtPt EEE,,,,,,,其中，est E,表示独立储能 es 在时段 t 结束时的荷电状态；ch es、dis es分别表示独立储能 es 的充放电效率；t表示时段长度；es E 表示独立储能 es 的额定容量；est E,、est E,分别表示独立储能 es 在时段 t 结束时的荷电状态上下限。
（七）独立储能运行日初始与末尾时段荷电状态约束 0 iniTfin eseseses EEEE，

155 其中，0 es E 代表用于计算的初始荷电状态；ini es E 代表前一天最后时段的荷电状态；T es E 代表用于计算的最后一个时段目标荷电状态；fin es E 代表申报的最后一个时段的荷电状态。
（八）独立储能循环充放电约束 1(/)2 T disdischch estesestes t escircle est PPt N E,,,,其中，escircle N,为独立储能 es 的缺省日充放电转换次数。
（九）虚拟电厂发用电功率约束当虚拟电厂处于负荷状态时，功率上下限为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D v p p t v p p t v p p e l M I N e l S C E D e l M I N S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,当虚拟电厂处于电源状态时，功率上下限为：()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D v p p t v p p t v p p g n M A X g n S C E D g n M A X S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,其中，为 LMP 模型中允许虚拟电厂偏离日前 SCED 优化结果的比例；gnSCED vppt P,,、e l S C E D v p p t P,,为日前 SCED 的发用电功率结果。
（十）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：11 11 gegeUgegegeDge vpptvpptvppvpptvpptvpp elelUelelelDel vpptvpptvppvpptvpptvpp PPPPPP PPPPPP,,,,,,,,，，其中，U g e v p p P、U e l v p p P为虚拟电厂 vpp 发用电最大上爬坡率，D g e v p p P、D e l v p p P为虚拟电厂 vpp 发用电最大爬坡率。

156
（十一）线路潮流约束线路潮流约束可以描述为：1 1 1 1 1()()N N T K M A X l l i i t l j j t l k k t i j k E S V P P d i s c h g e e l l e e s t l e e s t l v v p p t l v v p p t e s v p p M A X l l l P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，MAX l P 为线路 l 的潮流传输极限；li G为发电企业 i 所在节点对线路 l 的灵敏度因子；lj G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；lk G为节点 k 对线路 l 的灵敏度因子；kt D,为节点 k 在时段 t 的母线负荷值；le G为独立储能 e s 所在节点 e 对线路 l 的灵敏度因子；l G表示虚拟电厂 vp p 所在节点 v 对线路 l 的灵敏度因子；l t S L,、l S L分别为线路 l 的正、反向潮流松弛变量。
（十二）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1 1()()N N T K M I N s s i i t s j j t s k k t i j k E S V P P d i s c h g e e l s e e s t s e e s t s v v p p t s v v p p t e s v p p M A X s s s P G P G T G D G P G P G P G P S L S L P,,,,,,,其中，M I N s P、MAX s P 分别为断面 s 的潮流传输极限；si G为机组 i 所在节点对断面 s 的灵敏度因子；sj G为联络线 j 所在节点对断面 s 的灵敏度因子；sk G为节点 k 对断面 s 的灵敏度因子；se G为独立储能 e s 所在节点 e 对断面 s 的灵敏度因

157 子；s G表示虚拟电厂 vpp 所在节点 v 对断面 s 的灵敏度因子；s SL、s SL分别为断面 s 的正、反向潮流松弛变量。求解上述节点电价计算模型，得到各时段系统负荷平衡约束、线路和断面潮流约束的拉格朗日乘子，则节点 k 在时段 t 的节点电价为：1 1 L S M A X M I N M A X M I N k t t l t l t l k s t s t s k l s L M P G G,,,,,其中：t为时段 t 系统负荷平衡约束的拉格朗日乘子；M A X l t,为线路 l 最大正向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；MIN lt,为线路 l 最大反向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M A X s t,为断面 s 最大正向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；MIN st,为断面 s 最大反向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；lk G为节点 k 对线路 l 的灵敏度因子；sk G为节点 k 对断面 s 的灵敏度因子。（注：所有拉格朗日乘子均大于等于 0）

158 六、实时安全约束经济调度数学模型实时市场出清 SCED 的目标函数如下所示：1 1 1 1 1 1 1 1 1()()N T T i t i t b t t i t t N L T N S T l l t l t s s t s t l t s t V P P T v p p t v p p t v p p t M I N C P M L B L B M S L S L M S L S L C P,,,,,,优化,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，每 5 分钟一个时段，考虑未来 1 小时 12 个时段或 2 小时 24 个时段；it P,表示发电企业 i 在时段 t 的出力；()itit CP,,为发电企业 i 在时段 t 的运行费用，是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；b M 为的发用电平衡约束的惩罚因子；t LB、t LB分别为发用电平衡约束时段 t 的正、反向松弛变量；l M、s M 分别为支路、断面潮流约束松弛罚因子；l t S L,、l t S L,分别为线路 l 的正、反向潮流松弛变量；NL 为线路总数；s t S L,、s t S L,分别为断面 s 的正、反向潮流松弛变量；NS 为断面总数；VP P 表示虚拟电厂的总数；()v p p t v p p t C P,,是虚拟电厂的运行费用，是与虚拟电厂申报的各段出力区间和对应能量价格有关的多段线性函数。发电企业出力表达式：1 N M i t i t m m P P,,,，M I N M A X i m i t m i m P P P,,,,

159 其中，NM 为发电企业报价总段数，i t m P,,为发电企业 i 在时段 t 第 m 个出力区间中的中标电力，M I N i m P,、M A X i m P,分别为发电企业 i 申报的第 m 个出力区间上下界。发电企业运行费用表达式：1()N M i t i t i m i t m m C P C P,,,,,其中，N M 为机组报价总段数，i m C,为机组 i 申报的第 m 个出力区间对应的能量价格。实时市场出清 SCED 的约束条件包括：
（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：111111 NNTESESNENG chdiselge itjtestestvpptvpptt ijesesvppvpp PTPPPPD,,,,,,其中，i t P,表示发电企业 i 在时段 t 的出力，j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负），NT 为联络线总数，t D 为时段 t 的系统负荷。
（二）机组出力上下限约束发电企业的出力应该处于其最大、最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t P P P,,,对于未来时段停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。
（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：

160 M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 的最大、最小出力。
（四）机组爬坡约束机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：1 1 i t i t i i t i t i P P R U P P R D,,,,，其中，i R U 表示机组 i 最大上爬坡速率，i R D 表示机组 i 最大下爬坡速率。
（五）虚拟电厂发用电功率约束虚拟电厂出清的发用电功率需要在虚拟电厂的最大最小发电/用电容量范围内，v p p t,和 v p p t,是控制虚拟电厂发用电的 0-1 变量。()()()()()()0 1 0 0 g e M I N g e g e M A X v p p t v p p t v p p t v p p t v p p t e l M I N e l e l M A X v p p t v p p t v p p t v p p t v p p t v p p t v p p t e l M I N e l M A X v p p t v p p t P P P P P P P P,,,,,,,,,,,,,,,其中，()g e M A X v p p t P,、()g e M I N v p p t P,、()e l M A X v p p t P,、()e l M I N v p p t P,分别表示虚拟电厂 vpp 的现货市场优化时段申报或计算出的最大、最小发电/用电容量。
（六）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：11 11 gegeUgegegeDge vpptvpptvppvpptvpptvpp elelUelelelDel vpptvpptvppvpptvpptvpp PPPPPP PPPPPP,,,,,,,,，，

161 其中，U g e v p p P、U e l v p p P为虚拟电厂 vpp 发用电最大上爬坡率，D g e v p p P、D e l v p p P为虚拟电厂 vpp 发用电最大爬坡率。
（七）线路潮流约束线路潮流约束可以描述为：1 1 1 1()N N T K M A X l l i i t l j j t l k k t i j k V P P g e e l M A X l v v p p t l v v p p t l l l v p p P G P G T G D G P G P S L S L P,,,,,其中，M A X l P 为线路 l 的潮流传输极限；l i G为机组 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值。l G表示虚拟电厂 vp p 所在节点 v 对线路 l 的灵敏度因子；l t S L,、l t S L,分别为线路 l 的正、反向潮流松弛变量。
（八）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1()N N T K M I N s s i i t s j j t s k k t i j k V P P g e e l M A X s v v p p t s v v p p t s s s v p p P G P G T G D G P G P S L S L P,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；sj G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子。s G表示虚拟电厂 vpp 所在节点 v 对断面 s 的灵敏度因子；s S L、s S L分别为断面 s 的正、反向潮流松弛变量。

162 七、实时节点电价数学模型实时市场节点电价（LMP）计算模型如下：目标函数：'1 1 1''1 1 1 1 1 1()()N T T i t i t b t t i t t N L T N S T l l t l t s s t s t l t s t V P P T v p p t v p p t v p p t M I N C P M L B L B M S L S L M S L S L C P,,,,,,优化,,其中：N 表示发电企业的总数，包括非市场化发电机组、燃煤机组与新能源场站，不包括独立储能、虚拟电厂；T 表示所考虑的总时段数，每 5 分钟一个时段，考虑未来 1 小时 12 个时段或 2 小时 24 个时段；i t P,表示发电企业 i 在时段 t 的出力；()i t i t C P,,为发电企业 i 在时段 t 的运行费用，是与发电企业申报的各段出力区间和对应能量价格有关的多段线性函数；'b M 为用于节点电价计算的发用电平衡约束的惩罚因子；l M、s M为用于节点电价计算的网络潮流约束松弛罚因子；t LB、t LB分别为发用电平衡约束时段 t 的正、反向松弛变量；l t S L,、l t S L,分别为线路 l 的正、反向潮流松弛变量；NL 为线路总数；s t S L,、s t S L,分别为断面 s 的正、反向潮流松弛变量；NS 为断面总数。发电企业出力表达式：1 N M i t i t m m P P,,,，M I N M A X i m i t m i m P P P,,,,

163 其中，NM 为发电企业报价总段数；i t m P,,为发电企业 i 在时段 t 第 m 个出力区间中的中标电力；M I N i m P,、M A X i m P,分别为发电企业 i 申报的第 m 个出力区间上下界。发电企业运行费用表达式：1()N M i t i t i m i t m m C P C P,,,,,其中，N M 为机组报价总段数，i m C,为机组 i 申报的第 m 个出力区间对应的能量价格。虚拟电厂出力表达式：()()1()()1 NE elelelMINelelMAX vpptvpptmvpptvpptmvppt m NG gegegeMINgegeMAX vpptvpptmvpptvpptmvppt m PPPPP PPPPP,,,,,,,,,,,,,,其中，N E、NG 表示虚拟电厂发用电报价总段数；e l v p p t m P,,、g e v p p t m P,,表示虚拟电厂 vpp 在时段 t 第 m 个出力区间中的发用电中标电力；()e l M I N v p p t P,、()e l M A X v p p t P,、()g e M I N v p p t P,、()g e M A X v p p t P,分别表示虚拟电厂 vpp 申报的第 m 个发用电出力区间上下界；虚拟电厂运行费用表达式：1 1()N E N G e l e l g e g e v p p t v p p t v p p t m v p p t m v p p t m v p p t m m m C P C P C P,,,,,,,,,,其中，el vpptm C,,、ge vpptm C,,表示虚拟电厂 vpp 申报的 t 时段第 m 个充放电出力区间对应的能量价格。实时节点电价计算模型的约束条件包括：
（一）系统负荷平衡约束对于每个时段 t，负荷平衡约束可以描述为：111111 NNTESESNENG chdiselge itjtestestvpptvpptt ijesesvppvpp PTPPPPD,,,,,,

164 其中，i t P,表示发电企业 i 在时段 t 的出力；j t T,表示联络线 j 在时段 t 的计划功率（送入为正、输出为负）；NT 为联络线总数；t D 为时段 t 的系统负荷。
（二）机组出力上下限约束发电企业的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X i t i t i t P P P,,,对于停机的机组，上式中 M I N i t P,、M A X i t P,均取为零。对于不可定价机组，上式中 M I N i t P,、M A X i t P,均取 SCED 优化结果中机组 i 在时段 t 的中标出力 S C E D i t P,；对于可定价机组，上式中 M I N i t P,、M A X i t P,取如下数值：(1)()(1)()M I N S C E D M I N S C E D i t i t i t M A X S C E D M A X S C E D i t i t i t P M A X P P P M I N P P,,,,,,,,其中，δ为 LMP 模型中允许机组偏离实时 SCED 优化结果的比例；()M I N S C E D i t P,、()M A X S C E D i t P,分别为实时 SCED 模型中的机组最大、最小出力。
（三）机组群出力上下限约束机组群的出力应该处于其最大/最小出力范围之内，其约束条件可以描述为：M I N M A X j t i t j t i j P P P,,,其中，M I N j t P,、M A X j t P,为机组群 j 在时段 t 最大、最小出力。
（四）机组爬坡约束

165 机组上爬坡或下爬坡时，均应满足爬坡速率要求。爬坡约束可描述为：()()()()(1)()(1)()e l M A X e l S C E D e l M A X S C E D v p p t v p p t v p p e l M I N e l S C E D e l M I N S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,1 1 i t i t i i t i t i P P R U P P R D,,,,，其中，i R U 表示机组 i 最大上爬坡速率；i R D 表示机组 i 最大下爬坡速率。
（五）虚拟电厂发用电功率约束当虚拟电厂处于电源状态时，功率上下限为：()()()()(1)()(1)()g n M I N g n S C E D g n M I N S C E D v p p t v p p t v p p g n M A X g n S C E D g n M A X S C E D v p p t v p p t v p p P M A X P P P M I N P P,,,,,,,,其中，为 LMP 模型中允许虚拟电厂偏离实时 SCED 优化结果的比例；gnSCED vppt P,,、e l S C E D v p p t P,,为实时 SCED 的发用电功率结果。
（六）虚拟电厂爬坡率约束虚拟电厂上调节或下调节时，均应满足爬坡率要求：11 11 gegeUgegegeDge vpptvpptvppvpptvpptvpp elelUelelelDel vpptvpptvppvpptvpptvpp PPPPPP PPPPPP,,,,,,,,，，其中，U g e v p p P、U e l v p p P为虚拟电厂 vpp 发用电最大上爬坡率；D g e v p p P、D e l v p p P为虚拟电厂 vpp 发用电最大爬坡率。
（七）线路潮流约束线路潮流约束可以描述为：

166 1 1 1 1()N N T K M A X l l i i t l j j t l k k t i j k V P P g e e l M A X l v v p p t l v v p p t l l l v p p P G P G T G D G P G P S L S L P,,,,,其中，M A X l P 为线路 l 的潮流传输极限；l i G为机组 i 所在节点对线路 l 的灵敏度因子；l j G为联络线 j 所在节点对线路 l 的灵敏度因子；K 为系统的节点数量；l k G为节点 k 对线路 l 的灵敏度因子；k t D,为节点 k 在时段 t 的母线负荷值。l G表述虚拟电厂 vpp 所在节点 v 对线路 l 的发灵敏度因子；l S L、l S L分别为线路 l 的正、反向潮流松弛变量。
（八）断面潮流约束考虑关键断面的潮流约束，该约束可以描述为：1 1 1 1()N N T K M I N s s i i t s j j t s k k t i j k V P P g e e l M A X s v v p p t s v v p p t s s s v p p P G P G T G D G P G P S L S L P,,,,,其中，M I N s P、M A X s P 分别为断面 s 的潮流传输极限；s i G为机组 i 所在节点对断面 s 的灵敏度因子；sj G为联络线 j 所在节点对断面 s 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子。s G表示虚拟电厂 vpp 所在节点 v 对断面 s 的灵敏度因子；s S L、s S L分别为断面 s 的正、反向潮流松弛变量。求解上述节点电价计算模型，得到各时段系统负荷平衡约束、线路和断面潮流约束的拉格朗日乘子，则节点 k 在时段 t 的节点电价为：1 1 L S M A X M I N M A X M I N k t t l t l t l k s t s t s k l s L M P G G,,,,,

167 其中：t为时段 t 系统负荷平衡约束的拉格朗日乘子；M A X l t,为线路 l 最大正向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N l t,为线路 l 最大反向潮流约束的拉格朗日乘子，当线路潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M A X s t,为断面 s 最大正向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；M I N s t,为断面 s 最大反向潮流约束的拉格朗日乘子，当断面潮流越限时，该拉格朗日乘子为网络潮流约束松弛罚因子；l k G为节点 k 对线路 l 的灵敏度因子；s k G为节点 k 对断面 s 的灵敏度因子。（注：所有拉格朗日乘子均≥0）

168 八、调频单元性能指标相关参数计算公式如下图所示，以 AGC 一个调节过程为例，具体情况如下：T 0 时刻以前，调频单元稳定运行在 P 1 附近，T 0 时刻 AGC/APC 下发功率为 P 2 的设点命令，调频单元开始涨出力，到 T 1 时刻跨出 P 1 的调节死区。至 T 2 时刻，第一次进入调节死区范围，然后在 P 2 附近小幅振荡，并稳定运行于 P 2 附近。直至 T 3 时刻，AGC/APC 又下发功率为 P 3 的设点命令，调频单元又开始降出力过程，T 4 时刻跨出 P 2 的调节死区，至 T 5 时刻，进入 P 3 的调节死区。
（一）调节时间调节时间 T 调节为：T T T2 0 调节式中：T 2 为调频单元进入调节死区时刻；T 0 为指令下发时刻。
（二）调节速率向上调节速率 v 调节为：T T v P P T T2 1 调节 2 1

169 向下调节速率 v 调节为：2 T T v P P T T1 调节 2 1 式中：T P 2 为调频单元进入调节死区时刻的出力；T P 1 为调频单元出响应死区时刻出力；T 1 为调频单元出响应死区时刻。
（三）响应时间响应时间 T 响应为：T T T1 0 响应
（四）调节量精度如果进入调节死区，每个指令调节量精度的统计从出力进入调节死区开始，直至下一条指令下发为止。调节量精度 P为：T T T t P P P T T2 2 实际采集 2 式中：T 为当前计算时刻；P 实际为调频单元 T 时刻实际出力；t 采集为现场数据的采集周期，暂定为 5 秒。
（五）最大调节时间最大调节时间M A X T 调节为：2 6 0 M A X s v P P T T1 标准响应调节标准调节式中：P 2 为指令值；P 1 为指令开始时刻的调频单元出力；v 标准调节为标准调节速率；T 标准响应为标准响应时间。

170 九、调频单元调频性能指标计算场景
（一）调频单元出响应死区一段时间后再进入调节死区此种情况为正常调节过程，调频里程 S、k 1、k 2、k 3 计算方法如下：调频里程 S 为调频单元进入调节死区时刻出力值与动作初始值之差的绝对值：2 1 T S P P调节速率指标因子 k 1 的计算方法为：1 2 v v k标准调节调节当前阶段，各类型调频单元的标准调节速率 v 标准调节暂定为一定时期内性能最优煤电机组主机（不含火储联合机组）对应的平均调节速率，该参数由电力调度机构定期披露。若 k 1 计算结果<0.01，则取为 0.01，后续随电网实际运行情况进行调整。调节精度指标因子 k 2 的计算方法为：2 2 P k Cap式中：Cap 为并网发电单元额定有功功率、独立储能额

171 定容量，虚拟电厂基础调节容量；为调节允许偏差系数。当前阶段，各类型调频单元的调节允许偏差系数暂定为一定时期内性能最优煤电机组主机（不含火储联合机组）对应的平均调节偏差系数，该参数由电力调度机构定期披露。若 k 2 计算结果<0.01，则取为 0，后续随电网实际运行情况进行调整。响应时间指标因子 k 3 的计算方法为：3 2 T k T响应标准响应当前阶段，各类型调频单元的标准响应 T 标准响应时间暂定为一定时期内性能最优煤电机组主机（不含火储联合机组）对应的平均响应时间，该参数由电力调度机构定期披露。若 k 3 计算结果<0.01，则取为 0.01，后续随电网实际运行情况进行调整。
（二）调频单元出响应死区以后没有进入调节死区，且调节方向与指令方向相同

172 由于调频单元出响应死区后并没有进入调节死区，故无法得到 T 2 及 P 2，此时在判断调频单元收到指令达到最大调节时间后，认为该调节过程结束，即认为达到最大调节时间时刻的出力 M A X T P 为 2 T P。此种情况下，k 1、k 3 计算方法与场景（一）相同，调频里程 S、k 2 计算方法如下：调频里程 S 为最大调节时间时刻的出力与指令下发时刻出力之差的绝对值：1 M A X T S P P此种情况下，因未进入调节死区，无法产生有效调节精度 k 2 值，因此将 k 2 赋值为 0。
（三）调频单元出响应死区以后没有进入调节死区，且调节方向与指令方向相反

173 此种情况下，k 3 计算方法与场景（一）相同，调频里程 S、k 1、k 2 计算方法如下：此种情况下，调频里程 S 为 0。由于调节方向与指令方向相反，因此将 k 1 赋值为 0.01。同时因未进入调节死区，无法产生有效调节精度 k 2 值，因此将 k 2 赋值为 0。
（四）调频单元出响应死区的同时就进调节死区

174 此种情况下，T 2 与 T 1 时刻相同，调频里程 S、k 1、k 2、k 3 计算方法与场景（一）相同。
（五）调频单元没出响应死区但进入调节死区此种情况下，k 1、k 2 计算方法与场景（一）相同，调频里程 S、k 3 计算方法如下：调频里程 S 为调频单元进入调节死区时刻出力与指令下发时刻出力之差的绝对值：2 0 T T S P P此种情况下，受分配策略影响，调频单元没有出响应死区，故无法得到响应时间 k 3，因此将 k 3 赋值为 0.01。
（六）调频单元没出响应死区也没进调节死区

175 此种情况下，k 1 计算方法与场景（一）相同，调频里程 S、k 2、k 3 计算方法如下：调频里程 S 为调频单元最大调节时间时刻的出力与指令下发时刻出力之差的绝对值：0 MAX TT S PP此种情况下，同时因未进入调节死区，无法产生有效调节精度 k 2 值，因此将 k 2 赋值为 0。同时由于调频单元自身原因造成没有出响应死区，故无法得到响应时间 k 3，因此将 k 3 赋值为 0.01。

176 十、名词解释 1．运行日（D）：为实际执行日前市场交易计划的自然日。
2．竞价日（D-1）：为运行日的前 1 日。
3．一类用户（批发用户）：直接与发电企业开展市场化交易购电的电力用户。
4．二类用户：即零售用户。通过售电公司代理与发电企业开展市场化交易的电力用户。
5．三类用户、四类用户：即电网代理购电工商业用户。暂时选择通过电网企业代理购电工商业用户与发电企业开展市场化交易的为电网代理购电工商业用户。其中，购电价格执行电网代理购电价格 1.5 倍的工商业电力用户为四类用户，其余代理工商业用户为三类用户。
6．优先购电用户：除一类用户、二类用户、三类用户、四类用户以外的居民、农业等保障性电力用户。
7．日前电能量市场（简称日前市场）：D-1 日进行的决定 D 日机组组合状态和发电计划的电能量市场。
8．实时电能量市场（简称实时市场）：D 日进行的决定 D 日未来 5-1 5 分钟最终调度资源分配状态和计划的电能量市场。
9．系统负荷：国网黑龙江电力调度控制中心调管范围内的发受电电力总和。
10．母线负荷：黑龙江省内 220 千伏母线下网负荷，即节点负荷。

177 11．负荷预测：根据电网运行特性，综合自然条件、天气预报、来水情况、经济状况与社会事件等因素，对电力调度机构所辖电网未来特定时刻或时段的负荷需求进行预测的行为。
12．旋转备用：指在电力系统运行方式安排及实时调度运行中，为了应对负荷预测误差、设备的意外停运、机组发电故障、可再生能源功率波动等所预留的可随时调用的额外有功发电容量。
13．安全约束机组组合（Security-Constrained Unit Commitment，SCUC）：在满足电力系统安全性约束的条件下，以社会福利最大化或系统发电成本最小化等为优化目标，制定多时段的机组开停机计划。
14．安全约束经济调度（Security-Constrained Economic Dispatch，SCED）：指在满足电力系统安全性约束的条件下，以社会福利最大化或系统发电成本最小化等为优化目标，制定多时段的经营主体发用（充放）电计划。
15．必开机组、必停机组（群）：因电网安全约束、民生供热保障或政府环保等要求，部分发电机组在某些时段需要并网发电或配合停机。这类机组（群）在市场出清前进行标记，在该时段内明确设置为运行或停运状态的机组或机组群。
16．节点边际电价（简称“节点电价”）：黑龙江节点边际电价指黑龙江电网 22 0 千伏及以上电压等级母线的现货出清电价。

178 17．统一结算点电价：指发电侧节点电价加权平均值。其中，日前统一结算点电价由所有参与现货市场节点电价结算的发电企业、独立储能按照日前市场节点电价与日前出清上网电量（独立储能放电电量计为正值，充电电量记为负值）加权平均计算；实时统一结算点电价由所有参与现货市场节点电价结算的发电企业、独立储能按照实时市场节点电价与其实际上网电量（独立储能放电计为正值，充电记为负值）加权平均计算。
18．调频辅助服务：调频辅助服务是指并网主体通过自动功率控制技术，包括自动发电控制（AGC）、自动功率控制（APC）等，跟踪电力调度机构下达的指令，按照一定调节速率实时调整发用电功率，以满足电力系统频率、联络线功率控制要求的服务。
19．交易曲线：一天 96 个或 24 个时段电量的比例关系曲线。
20．市场化发电侧：本细则特指参与批发市场交易的燃煤机组、新能源场站（未在电力交易平台注册，默认作为价格接受者的分布式光伏除外）、独立储能、虚拟电厂（发电）在电力交易中作为发（放）电单元的统称。
21．市场化用电侧：本细则特指参与批发市场交易的一类用户、售电公司、电网代理购电，以及独立储能、虚拟电厂（用电）在电力交易中作为用（充）电单元的统称。
22．售电方：依据交易品种在电力市场中售出电量的经营主体，发电企业、虚拟电厂（发电）、独立储能售出电量记

179 为正数，购入电量记为负数。
23．购电方：依据交易品种在电力市场中购入电量的经营主体，一类用户、售电公司、虚拟电厂（用电）、独立储能购入电量、记为正数，售出电量记为负数。
24．聚合资源主体：与虚拟电厂（聚合商）建立聚合关系的经营主体。
25．民生供热燃煤机组：指黑龙江省管辖范围内，供热负荷用于保障民生采暖等公共服务需求的公用燃煤发电机组。
26．电能计量装置：由计量用电能表、电压互感器（或专用二次绕组）、电流互感器（或专用二次绕组）及其二次回路相连接组成的用于计量电能的装置，包括电能计量柜（箱、屏）、关口电能量采集终端。关口电能量采集终端是安装在关口计量点的电能量采集设备，具有按一定规约对电能表数据进行采集、处理、分时存储、长时间保存和远方传输等功能。
27．电能量费用：发电企业、电力用户以及新型经营主体在现货市场、中长期市场中以电能量为交易标的物的相关电费。
28．辅助服务交易费用：为维护系统的安全稳定运行、保证电能质量，由发电企业、新型经营主体和电力用户等提供除正常电能生产、传输、使用之外，不涉及电量结算仅有电费结算关系的调频、爬坡、转动惯量、备用、深度调峰、无功调节、黑启动等辅助补偿费用或分摊。
29．市场运营不平衡费用（简称“市场运营费用”）：按

180 照各科目独立记账、逐项分摊的原则，用于规范统计除系统运行费用以外的省内电力市场相关补偿、考核与分摊结算科目，包括成本补偿费用、市场平衡费用与偏差调节费用。
30．成本补偿费用：在电力市场中针对机组启动成本、运行成本等项目进行的补偿费用。
31．市场平衡费用：在市场运行过程中，由于计划市场双轨并行、节点电价机制等因素在各类电能量费用计算时产生盈余或亏损。
32．偏差调节费用：基于经营主体在电力市场中因运行允许偏差、交易约束而用于调节市场相关结算平衡性设置的考核费用或准许外超额收益回收费用。
33．调频辅助服务：调频辅助服务是指并网主体通过自动功率控制技术，包括自动发电控制（AGC）、自动功率控制（APC）等，跟踪电力调度机构下达的指令，按照一定调节速率实时调整发用电功率，以满足电力系统频率、联络线功率控制要求的服务。
34．综合调频性能指标（k）：用于衡量调频单元响应 AG C 控制指令的综合性能表现，包括调节速率 k 1、调节精度 k 2、响应时间 k 3 三个因子。综合调频性能指标按次计算，调频单元 i 第 j 次 AGC 调节的综合调频性能指标为：1 2 3 3 i j i j i j i j k k k k,,,,其中，综合调频性能指标（k）最大值为 2。

181 小时综合调频性能指标（h k）：调频单元 i 第 n 个小时的小时综合调频性能指标 in h k,计算公式为：1=J i j j i n h k J k,,式中，J 为调频单元 i 中标小时内 AGC/AP C 调节的次数。综合调频性能指标平均值（p k）：电力调度机构在日前市场开市前（D-1 日 08:15 前），以调频单元最近 12 个中标小时的 h k 值计算 p k。调频单元 i 的 p k 计算公式为：1 2 1=1 2 i n h i n p k k,35．调频容量需求：指为保持联络线功率及系统频率稳定，由调频服务提供者所预留的总调频容量需求值，由电力调度机构综合考虑负荷预测、系统实际运行情况等因素确定。
36．调频里程：指调频单元有效响应 AGC/APC 控制指令的调节出力，单位为兆瓦。分以下 3 种情况：（1）单指令周期内，若调频单元出力进入目标值调节死区范围内，则该指令周期的调频里程为调频单元进入调节死区时刻指令目标值与动作初始值之差的绝对值；（2）单指令周期内，若调频单元出力未进入目标值调节死区范围内，当指令结束时的出力与指令目标值同向时，则该指令周期的调频里程为指令结束时出力与动作初始值之差的绝对值；

182（3）单指令周期内，若调频单元出力未进入目标值调节死区范围内，当指令结束时的出力与指令目标值反向时，则该指令周期的调频里程不予累计。
37．机制电价：纳入新能源可持续发展价格结算机制电量的电价水平。
38．机制电量：纳入新能源可持续发展价格结算机制的电量。
